CombinationOrder,Seg,Point,ID,Tag No.,Type,Combination,Nominal,GlobalFX,GlobalFY,GlobalFZ,GlobalFR,GlobalDX,GlobalDY,GlobalDZ,GlobalDR,LocalDir1,Force1,Disp1,Gap1,LocalDir2,Force2,Disp2,Gap2,LocalDir3,Force3,Disp3,Gap3,Stiffness,Friction,ColdLoad,CoordX,CoordY,CoordZ
15,A,A06,A06  1,,Rod Hgr,COLD,12,0,-2028,0,2028,0.007,0,-0.003,0.008,down,2028,0,0,#NAME?,0,0.003,0,#NAME?,0,0.007,0,10000000000,0,0,-3.19,15.27,10.92
16,A,A06,A06  1,,Rod Hgr,OPERATING,12,0,-1996,0,1996,-0.031,0,-0.03,0.043,down,1996,0,0,#NAME?,0,0.03,0,#NAME?,0,0.031,0,10000000000,0,0,-3.19,15.27,10.92
17,A,A06,A06  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,2108,0,2108,0.052,0,0.069,0.086,down,2108,0,0,#NAME?,0,0.069,0,#NAME?,0,0.052,0,10000000000,0,0,-3.19,15.27,10.92
18,A,A06,A06  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,2184,0,2184,0.069,0,0.076,0.102,down,2184,0,0,#NAME?,0,0.076,0,#NAME?,0,0.069,0,10000000000,0,0,-3.19,15.27,10.92
19,A,A06,A06  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,2220,0,2220,0.09,0,0.114,0.145,down,2220,0,0,#NAME?,0,0.114,0,#NAME?,0,0.09,0,10000000000,0,0,-3.19,15.27,10.92
15,A,A07,A07  1,,Rod Hgr,COLD,12,0,0,0,0,0.007,0.003,-0.001,0.008,up,0,0.003,100,#NAME?,0,0.001,0,#NAME?,0,0.007,0,10000000000,0,0,-8.31,15.27,10.92
16,A,A07,A07  1,,Rod Hgr,OPERATING,12,0,0,0,0,-0.023,0.003,-0.046,0.051,up,0,0.003,100,#NAME?,0,0.046,0,#NAME?,0,0.023,0,10000000000,0,0,-8.31,15.27,10.92
17,A,A07,A07  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,0,0,0,0.043,0.003,0.105,0.114,down,0,0.003,0,#NAME?,0,0.105,0,#NAME?,0,0.043,0,10000000000,0,0,-8.31,15.27,10.92
18,A,A07,A07  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,0,0,0,0.061,0.004,0.127,0.14,down,0,0.004,0,#NAME?,0,0.127,0,#NAME?,0,0.061,0,10000000000,0,0,-8.31,15.27,10.92
19,A,A07,A07  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,0,0,0,0.081,0.004,0.186,0.203,down,0,0.004,0,#NAME?,0,0.186,0,#NAME?,0,0.081,0,10000000000,0,0,-8.31,15.27,10.92
15,A,A08,A08  1,,Rod Hgr,COLD,12,0,-958,0,958,0.007,0,0.002,0.007,down,958,0,0,#NAME?,0,0.002,0,#NAME?,0,0.007,0,10000000000,0,0,-15.27,15.27,10.92
16,A,A08,A08  1,,Rod Hgr,OPERATING,12,0,-1030,0,1030,-0.011,0,-0.065,0.065,down,1030,0,0,#NAME?,0,0.065,0,#NAME?,0,0.011,0,10000000000,0,0,-15.27,15.27,10.92
17,A,A08,A08  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1082,0,1082,0.032,0,0.147,0.151,down,1082,0,0,#NAME?,0,0.147,0,#NAME?,0,0.032,0,10000000000,0,0,-15.27,15.27,10.92
18,A,A08,A08  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1446,0,1446,0.05,0,0.182,0.188,down,1446,0,0,#NAME?,0,0.182,0,#NAME?,0,0.05,0,10000000000,0,0,-15.27,15.27,10.92
19,A,A08,A08  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1463,0,1463,0.07,0,0.264,0.273,down,1463,0,0,#NAME?,0,0.264,0,#NAME?,0,0.07,0,10000000000,0,0,-15.27,15.27,10.92
15,A,A09,A09  1,,Rod Hgr,COLD,12,0,-1714,0,1714,0.007,0,0.008,0.011,down,1714,0,0,#NAME?,0,0.008,0,#NAME?,0,0.007,0,10000000000,0,0,-27.8,15.27,10.92
16,A,A09,A09  1,,Rod Hgr,OPERATING,12,0,-1696,0,1696,0.009,0,-0.097,0.097,down,1696,0,0,#NAME?,0,0.097,0,#NAME?,0,0.009,0,10000000000,0,0,-27.8,15.27,10.92
17,A,A09,A09  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1909,0,1909,0.03,0,0.2,0.202,down,1909,0,0,#NAME?,0,0.2,0,#NAME?,0,0.03,0,10000000000,0,0,-27.8,15.27,10.92
18,A,A09,A09  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1808,0,1808,0.047,0,0.175,0.182,down,1808,0,0,#NAME?,0,0.175,0,#NAME?,0,0.047,0,10000000000,0,0,-27.8,15.27,10.92
19,A,A09,A09  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1957,0,1957,0.068,0,0.278,0.286,down,1957,0,0,#NAME?,0,0.278,0,#NAME?,0,0.068,0,10000000000,0,0,-27.8,15.27,10.92
15,A,A11,A11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.01,-0.001,0.007,0.012,forw,0,0.01,0.13,d-fr,0,0.001,0,r-fr,0,0.007,0,10000000000,0,0,-29.46,12.19,10.92
16,A,A11,A11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.009,0.005,-0.11,0.11,forw,0,0.009,0.13,u-fr,0,0.005,0,l-fr,0,0.11,0,10000000000,0,0,-29.46,12.19,10.92
17,A,A11,A11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,0,0,0.028,0.006,0.203,0.205,back,0,0.028,0.13,d-fr,0,0.006,0,l-fr,0,0.203,0,10000000000,0,0,-29.46,12.19,10.92
18,A,A11,A11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,2734,0,0,2734,0.093,0.017,0.148,0.175,back,2734,0.093,0.13,d-fr,0,0.017,0,l-fr,0,0.148,0,10000000000,0,0,-29.46,12.19,10.92
19,A,A11,A11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,2734,0,0,2734,0.112,0.018,0.24,0.265,back,2734,0.112,0.13,d-fr,0,0.018,0,l-fr,0,0.24,0,10000000000,0,0,-29.46,12.19,10.92
15,A,A14,A14  1,,Rod Hgr,COLD,12,0,-1226,0,1226,0.015,0,0.006,0.016,down,1226,0,0,#NAME?,0,0.006,0,#NAME?,0,0.015,0,10000000000,0,0,-33.63,9.11,16.58
16,A,A14,A14  1,,Rod Hgr,OPERATING,12,0,-1225,0,1225,-0.005,0,-0.13,0.13,down,1225,0,0,#NAME?,0,0.13,0,#NAME?,0,0.005,0,10000000000,0,0,-33.63,9.11,16.58
17,A,A14,A14  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1454,0,1454,0.025,0,0.217,0.219,down,1454,0,0,#NAME?,0,0.217,0,#NAME?,0,0.025,0,10000000000,0,0,-33.63,9.11,16.58
18,A,A14,A14  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1414,0,1414,0.411,0,0.217,0.465,down,1414,0,0,#NAME?,0,0.217,0,#NAME?,0,0.411,0,10000000000,0,0,-33.63,9.11,16.58
19,A,A14,A14  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1597,0,1597,0.431,0,0.304,0.527,down,1597,0,0,#NAME?,0,0.304,0,#NAME?,0,0.431,0,10000000000,0,0,-33.63,9.11,16.58
15,A,A14,A14  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.015,0,0.006,0.016,forw,0,0.006,0.13,u-fr,0,0.015,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,16.58
16,A,A14,A14  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,-3,3,-0.005,0,-0.13,0.13,back,3,0.13,0.13,d-fr,0,0.005,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,16.58
17,A,A14,A14  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,433,433,0.025,0,0.217,0.219,back,433,0.217,0.13,d-fr,0,0.025,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,16.58
18,A,A14,A14  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,212,212,0.411,0,0.217,0.465,back,212,0.217,0.13,d-fr,0,0.411,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,16.58
19,A,A14,A14  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,641,641,0.431,0,0.304,0.527,back,641,0.304,0.13,d-fr,0,0.431,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,16.58
15,A,A15,A15  1,,Rod Hgr,COLD,12,0,-1254,0,1254,0.015,0,0.012,0.019,down,1254,0,0,#NAME?,0,0.012,0,#NAME?,0,0.015,0,10000000000,0,0,-45.63,9.11,16.58
16,A,A15,A15  1,,Rod Hgr,OPERATING,12,0,-1218,0,1218,0.014,0,-0.121,0.122,down,1218,0,0,#NAME?,0,0.121,0,#NAME?,0,0.014,0,10000000000,0,0,-45.63,9.11,16.58
17,A,A15,A15  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1333,0,1333,0.034,0,0.227,0.23,down,1333,0,0,#NAME?,0,0.227,0,#NAME?,0,0.034,0,10000000000,0,0,-45.63,9.11,16.58
18,A,A15,A15  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1757,0,1757,0.421,0,0.382,0.568,down,1757,0,0,#NAME?,0,0.382,0,#NAME?,0,0.421,0,10000000000,0,0,-45.63,9.11,16.58
19,A,A15,A15  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1826,0,1826,0.44,0,0.487,0.657,down,1826,0,0,#NAME?,0,0.487,0,#NAME?,0,0.44,0,10000000000,0,0,-45.63,9.11,16.58
15,A,A16,A16  1,,Rod Hgr,COLD,12,0,-1073,0,1073,0.015,0,0.02,0.024,down,1073,0,0,#NAME?,0,0.02,0,#NAME?,0,0.015,0,10000000000,0,0,-57.63,9.11,16.58
16,A,A16,A16  1,,Rod Hgr,OPERATING,12,0,-1083,0,1083,0.033,0,-0.099,0.104,down,1083,0,0,#NAME?,0,0.099,0,#NAME?,0,0.033,0,10000000000,0,0,-57.63,9.11,16.58
17,A,A16,A16  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1140,0,1140,0.053,0,0.206,0.212,down,1140,0,0,#NAME?,0,0.206,0,#NAME?,0,0.053,0,10000000000,0,0,-57.63,9.11,16.58
18,A,A16,A16  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1256,0,1256,0.441,0,0.403,0.597,down,1256,0,0,#NAME?,0,0.403,0,#NAME?,0,0.441,0,10000000000,0,0,-57.63,9.11,16.58
19,A,A16,A16  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1274,0,1274,0.46,0,0.509,0.686,down,1274,0,0,#NAME?,0,0.509,0,#NAME?,0,0.46,0,10000000000,0,0,-57.63,9.11,16.58
15,A,A17,A17  1,,Rod Hgr,COLD,12,0,-1240,0,1240,0.015,0,0.026,0.03,down,1240,0,0,#NAME?,0,0.026,0,#NAME?,0,0.015,0,10000000000,0,0,-67.63,9.11,16.58
16,A,A17,A17  1,,Rod Hgr,OPERATING,12,0,-1237,0,1237,0.049,0,-0.074,0.089,down,1237,0,0,#NAME?,0,0.074,0,#NAME?,0,0.049,0,10000000000,0,0,-67.63,9.11,16.58
17,A,A17,A17  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1286,0,1286,0.069,0,0.157,0.172,down,1286,0,0,#NAME?,0,0.157,0,#NAME?,0,0.069,0,10000000000,0,0,-67.63,9.11,16.58
18,A,A17,A17  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1322,0,1322,0.457,0,0.345,0.573,down,1322,0,0,#NAME?,0,0.345,0,#NAME?,0,0.457,0,10000000000,0,0,-67.63,9.11,16.58
19,A,A17,A17  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1324,0,1324,0.477,0,0.427,0.64,down,1324,0,0,#NAME?,0,0.427,0,#NAME?,0,0.477,0,10000000000,0,0,-67.63,9.11,16.58
15,A,A18,A18  1,,Rod Hgr,COLD,12,0,-1501,0,1501,0.015,0,0.034,0.037,down,1501,0,0,#NAME?,0,0.034,0,#NAME?,0,0.015,0,10000000000,0,0,-81.63,9.11,16.58
16,A,A18,A18  1,,Rod Hgr,OPERATING,12,0,-1499,0,1499,0.072,0,-0.037,0.08,down,1499,0,0,#NAME?,0,0.037,0,#NAME?,0,0.072,0,10000000000,0,0,-81.63,9.11,16.58
17,A,A18,A18  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1566,0,1566,0.092,0,0.078,0.12,down,1566,0,0,#NAME?,0,0.078,0,#NAME?,0,0.092,0,10000000000,0,0,-81.63,9.11,16.58
18,A,A18,A18  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1568,0,1568,0.481,0,0.202,0.521,down,1568,0,0,#NAME?,0,0.202,0,#NAME?,0,0.481,0,10000000000,0,0,-81.63,9.11,16.58
19,A,A18,A18  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1579,0,1579,0.5,0,0.241,0.555,down,1579,0,0,#NAME?,0,0.241,0,#NAME?,0,0.5,0,10000000000,0,0,-81.63,9.11,16.58
15,A,A21,A21  1,,Rod Hgr,COLD,12,0,-1600,0,1600,0.015,0,0.042,0.044,down,1600,0,0,#NAME?,0,0.042,0,#NAME?,0,0.015,0,10000000000,0,0,-93.63,9.11,16.58
16,A,A21,A21  1,,Rod Hgr,OPERATING,12,0,-1587,0,1587,0.091,0,-0.007,0.091,down,1587,0,0,#NAME?,0,0.007,0,#NAME?,0,0.091,0,10000000000,0,0,-93.63,9.11,16.58
17,A,A21,A21  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1687,0,1687,0.111,0,0.071,0.132,down,1687,0,0,#NAME?,0,0.071,0,#NAME?,0,0.111,0,10000000000,0,0,-93.63,9.11,16.58
18,A,A21,A21  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1712,0,1712,0.501,0,0.071,0.505,down,1712,0,0,#NAME?,0,0.071,0,#NAME?,0,0.501,0,10000000000,0,0,-93.63,9.11,16.58
19,A,A21,A21  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1753,0,1753,0.52,0,0.133,0.537,down,1753,0,0,#NAME?,0,0.133,0,#NAME?,0,0.52,0,10000000000,0,0,-93.63,9.11,16.58
15,A,A21,A21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.015,0,0.042,0.044,forw,0,0.042,0.13,u-fr,0,0.015,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,16.58
16,A,A21,A21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.091,0,-0.007,0.091,back,0,0.007,0.13,u-fr,0,0.091,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,16.58
17,A,A21,A21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,874,874,0.111,0,0.071,0.132,back,874,0.071,0.13,d-fr,0,0.111,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,16.58
18,A,A21,A21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,132,132,0.501,0,0.071,0.505,back,132,0.071,0.13,d-fr,0,0.501,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,16.58
19,A,A21,A21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,1006,1006,0.52,0,0.133,0.537,back,1006,0.133,0.13,d-fr,0,0.52,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,16.58
15,A,A24,A24  1,,Rod Hgr,COLD,12,0,-1129,0,1129,0.015,0,0.048,0.05,down,1129,0,0,#NAME?,0,0.048,0,#NAME?,0,0.015,0,10000000000,0,0,-105.63,9.11,16.58
16,A,A24,A24  1,,Rod Hgr,OPERATING,12,0,-1127,0,1127,0.11,0,0.016,0.111,down,1127,0,0,#NAME?,0,0.016,0,#NAME?,0,0.11,0,10000000000,0,0,-105.63,9.11,16.58
17,A,A24,A24  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1186,0,1186,0.13,0,0.224,0.259,down,1186,0,0,#NAME?,0,0.224,0,#NAME?,0,0.13,0,10000000000,0,0,-105.63,9.11,16.58
18,A,A24,A24  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1205,0,1205,0.52,0,0.028,0.521,down,1205,0,0,#NAME?,0,0.028,0,#NAME?,0,0.52,0,10000000000,0,0,-105.63,9.11,16.58
19,A,A24,A24  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1221,0,1221,0.54,0,0.234,0.588,down,1221,0,0,#NAME?,0,0.234,0,#NAME?,0,0.54,0,10000000000,0,0,-105.63,9.11,16.58
15,A,A25,A25  1,,Rod Hgr,COLD,12,0,-1228,0,1228,0.015,0,0.054,0.056,down,1228,0,0,#NAME?,0,0.054,0,#NAME?,0,0.015,0,10000000000,0,0,-115.63,9.11,16.58
16,A,A25,A25  1,,Rod Hgr,OPERATING,12,0,-1228,0,1228,0.126,0,0.03,0.13,down,1228,0,0,#NAME?,0,0.03,0,#NAME?,0,0.126,0,10000000000,0,0,-115.63,9.11,16.58
17,A,A25,A25  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1288,0,1288,0.146,0,0.397,0.423,down,1288,0,0,#NAME?,0,0.397,0,#NAME?,0,0.146,0,10000000000,0,0,-115.63,9.11,16.58
18,A,A25,A25  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1282,0,1282,0.537,0,0.08,0.543,down,1282,0,0,#NAME?,0,0.08,0,#NAME?,0,0.537,0,10000000000,0,0,-115.63,9.11,16.58
19,A,A25,A25  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1297,0,1297,0.556,0,0.445,0.712,down,1297,0,0,#NAME?,0,0.445,0,#NAME?,0,0.556,0,10000000000,0,0,-115.63,9.11,16.58
15,A,A26,A26  1,,Rod Hgr,COLD,12,0,-1494,0,1494,0.015,0,0.061,0.063,down,1494,0,0,#NAME?,0,0.061,0,#NAME?,0,0.015,0,10000000000,0,0,-129.63,9.11,16.58
16,A,A26,A26  1,,Rod Hgr,OPERATING,12,0,-1495,0,1495,0.149,0,0.044,0.155,down,1495,0,0,#NAME?,0,0.044,0,#NAME?,0,0.149,0,10000000000,0,0,-129.63,9.11,16.58
17,A,A26,A26  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1612,0,1612,0.169,0,0.601,0.624,down,1612,0,0,#NAME?,0,0.601,0,#NAME?,0,0.169,0,10000000000,0,0,-129.63,9.11,16.58
18,A,A26,A26  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1557,0,1557,0.56,0,0.123,0.573,down,1557,0,0,#NAME?,0,0.123,0,#NAME?,0,0.56,0,10000000000,0,0,-129.63,9.11,16.58
19,A,A26,A26  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1618,0,1618,0.58,0,0.678,0.892,down,1618,0,0,#NAME?,0,0.678,0,#NAME?,0,0.58,0,10000000000,0,0,-129.63,9.11,16.58
15,A,A28,A28  1,,Rod Hgr,COLD,12,0,-1270,0,1270,0.015,0,0.067,0.069,down,1270,0,0,#NAME?,0,0.067,0,#NAME?,0,0.015,0,10000000000,0,0,-141.63,9.11,16.58
16,A,A28,A28  1,,Rod Hgr,OPERATING,12,0,-1272,0,1272,0.168,0,0.053,0.176,down,1272,0,0,#NAME?,0,0.053,0,#NAME?,0,0.168,0,10000000000,0,0,-141.63,9.11,16.58
17,A,A28,A28  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1366,0,1366,0.188,0,0.695,0.72,down,1366,0,0,#NAME?,0,0.695,0,#NAME?,0,0.188,0,10000000000,0,0,-141.63,9.11,16.58
18,A,A28,A28  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1323,0,1323,0.58,0,0.143,0.597,down,1323,0,0,#NAME?,0,0.143,0,#NAME?,0,0.58,0,10000000000,0,0,-141.63,9.11,16.58
19,A,A28,A28  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1370,0,1370,0.599,0,0.784,0.987,down,1370,0,0,#NAME?,0,0.784,0,#NAME?,0,0.599,0,10000000000,0,0,-141.63,9.11,16.58
15,A,A29,A29  1,,Rod Hgr,COLD,12,0,-1222,0,1222,0.015,0,0.073,0.074,down,1222,0,0,#NAME?,0,0.073,0,#NAME?,0,0.015,0,10000000000,0,0,-153.63,9.11,16.58
16,A,A29,A29  1,,Rod Hgr,OPERATING,12,0,-1222,0,1222,0.187,0,0.059,0.196,down,1222,0,0,#NAME?,0,0.059,0,#NAME?,0,0.187,0,10000000000,0,0,-153.63,9.11,16.58
17,A,A29,A29  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1277,0,1277,0.207,0,0.688,0.718,down,1277,0,0,#NAME?,0,0.688,0,#NAME?,0,0.207,0,10000000000,0,0,-153.63,9.11,16.58
18,A,A29,A29  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1268,0,1268,0.6,0,0.15,0.618,down,1268,0,0,#NAME?,0,0.15,0,#NAME?,0,0.6,0,10000000000,0,0,-153.63,9.11,16.58
19,A,A29,A29  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1278,0,1278,0.619,0,0.777,0.993,down,1278,0,0,#NAME?,0,0.777,0,#NAME?,0,0.619,0,10000000000,0,0,-153.63,9.11,16.58
15,A,A30,A30  1,,Rod Hgr,COLD,12,0,-1271,0,1271,0.015,0,0.078,0.08,down,1271,0,0,#NAME?,0,0.078,0,#NAME?,0,0.015,0,10000000000,0,0,-165.63,9.11,16.58
16,A,A30,A30  1,,Rod Hgr,OPERATING,12,0,-1271,0,1271,0.206,0,0.064,0.216,down,1271,0,0,#NAME?,0,0.064,0,#NAME?,0,0.206,0,10000000000,0,0,-165.63,9.11,16.58
17,A,A30,A30  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1319,0,1319,0.226,0,0.574,0.617,down,1319,0,0,#NAME?,0,0.574,0,#NAME?,0,0.226,0,10000000000,0,0,-165.63,9.11,16.58
18,A,A30,A30  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1318,0,1318,0.619,0,0.15,0.637,down,1318,0,0,#NAME?,0,0.15,0,#NAME?,0,0.619,0,10000000000,0,0,-165.63,9.11,16.58
19,A,A30,A30  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1319,0,1319,0.639,0,0.658,0.917,down,1319,0,0,#NAME?,0,0.658,0,#NAME?,0,0.639,0,10000000000,0,0,-165.63,9.11,16.58
15,A,A31,A31  1,,Rod Hgr,COLD,12,0,-1094,0,1094,0.015,0,0.084,0.085,down,1094,0,0,#NAME?,0,0.084,0,#NAME?,0,0.015,0,10000000000,0,0,-177.63,9.11,16.58
16,A,A31,A31  1,,Rod Hgr,OPERATING,12,0,-1095,0,1095,0.226,0,0.07,0.236,down,1095,0,0,#NAME?,0,0.07,0,#NAME?,0,0.226,0,10000000000,0,0,-177.63,9.11,16.58
17,A,A31,A31  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1143,0,1143,0.246,0,0.388,0.46,down,1143,0,0,#NAME?,0,0.388,0,#NAME?,0,0.246,0,10000000000,0,0,-177.63,9.11,16.58
18,A,A31,A31  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1138,0,1138,0.639,0,0.15,0.656,down,1138,0,0,#NAME?,0,0.15,0,#NAME?,0,0.639,0,10000000000,0,0,-177.63,9.11,16.58
19,A,A31,A31  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1146,0,1146,0.659,0,0.467,0.807,down,1146,0,0,#NAME?,0,0.467,0,#NAME?,0,0.659,0,10000000000,0,0,-177.63,9.11,16.58
15,A,A33,A33  1,,Rod Hgr,COLD,12,0,-1503,0,1503,0.015,0,0.088,0.089,down,1503,0,0,#NAME?,0,0.088,0,#NAME?,0,0.015,0,10000000000,0,0,-187.63,9.11,16.58
16,A,A33,A33  1,,Rod Hgr,OPERATING,12,0,-1505,0,1505,0.242,0,0.077,0.254,down,1505,0,0,#NAME?,0,0.077,0,#NAME?,0,0.242,0,10000000000,0,0,-187.63,9.11,16.58
17,A,A33,A33  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1575,0,1575,0.262,0,0.229,0.348,down,1575,0,0,#NAME?,0,0.229,0,#NAME?,0,0.262,0,10000000000,0,0,-187.63,9.11,16.58
18,A,A33,A33  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1567,0,1567,0.655,0,0.155,0.673,down,1567,0,0,#NAME?,0,0.155,0,#NAME?,0,0.655,0,10000000000,0,0,-187.63,9.11,16.58
19,A,A33,A33  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1581,0,1581,0.675,0,0.305,0.741,down,1581,0,0,#NAME?,0,0.305,0,#NAME?,0,0.675,0,10000000000,0,0,-187.63,9.11,16.58
15,A,A35,A35  1,,Rod Hgr,COLD,12,0,-1429,0,1429,0.015,0,0.094,0.095,down,1429,0,0,#NAME?,0,0.094,0,#NAME?,0,0.015,0,10000000000,0,0,-201.63,9.11,16.58
16,A,A35,A35  1,,Rod Hgr,OPERATING,12,0,-1430,0,1430,0.264,0,0.087,0.278,down,1430,0,0,#NAME?,0,0.087,0,#NAME?,0,0.264,0,10000000000,0,0,-201.63,9.11,16.58
17,A,A35,A35  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1485,0,1485,0.284,0,0.114,0.306,down,1485,0,0,#NAME?,0,0.114,0,#NAME?,0,0.284,0,10000000000,0,0,-201.63,9.11,16.58
18,A,A35,A35  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1483,0,1483,0.678,0,0.162,0.697,down,1483,0,0,#NAME?,0,0.162,0,#NAME?,0,0.678,0,10000000000,0,0,-201.63,9.11,16.58
19,A,A35,A35  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1486,0,1486,0.698,0,0.187,0.722,down,1486,0,0,#NAME?,0,0.187,0,#NAME?,0,0.698,0,10000000000,0,0,-201.63,9.11,16.58
15,A,A35,A35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.015,0,0.094,0.095,forw,0,0.094,0.13,u-fr,0,0.015,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,16.58
16,A,A35,A35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.264,0,0.087,0.278,forw,0,0.087,0.13,u-fr,0,0.264,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,16.58
17,A,A35,A35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,876,876,0.284,0,0.114,0.306,back,876,0.114,0.13,d-fr,0,0.284,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,16.58
18,A,A35,A35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,0,0,0.678,0,0.162,0.697,back,0,0.162,0.13,d-fr,0,0.678,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,16.58
19,A,A35,A35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,876,876,0.698,0,0.187,0.722,back,876,0.187,0.13,d-fr,0,0.698,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,16.58
15,A,A36,A36  1,,Rod Hgr,COLD,12,0,-1179,0,1179,0.015,0,0.099,0.1,down,1179,0,0,#NAME?,0,0.099,0,#NAME?,0,0.015,0,10000000000,0,0,-213.63,9.11,16.58
16,A,A36,A36  1,,Rod Hgr,OPERATING,12,0,-1179,0,1179,0.283,0,0.091,0.298,down,1179,0,0,#NAME?,0,0.091,0,#NAME?,0,0.283,0,10000000000,0,0,-213.63,9.11,16.58
17,A,A36,A36  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1225,0,1225,0.303,0,0.212,0.37,down,1225,0,0,#NAME?,0,0.212,0,#NAME?,0,0.303,0,10000000000,0,0,-213.63,9.11,16.58
18,A,A36,A36  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1223,0,1223,0.698,0,0.161,0.716,down,1223,0,0,#NAME?,0,0.161,0,#NAME?,0,0.698,0,10000000000,0,0,-213.63,9.11,16.58
19,A,A36,A36  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1226,0,1226,0.717,0,0.28,0.77,down,1226,0,0,#NAME?,0,0.28,0,#NAME?,0,0.717,0,10000000000,0,0,-213.63,9.11,16.58
15,A,A37,A37  1,,Rod Hgr,COLD,12,0,-1255,0,1255,0.015,0,0.103,0.104,down,1255,0,0,#NAME?,0,0.103,0,#NAME?,0,0.015,0,10000000000,0,0,-225.63,9.11,16.58
16,A,A37,A37  1,,Rod Hgr,OPERATING,12,0,-1255,0,1255,0.303,0,0.094,0.317,down,1255,0,0,#NAME?,0,0.094,0,#NAME?,0,0.303,0,10000000000,0,0,-225.63,9.11,16.58
17,A,A37,A37  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1308,0,1308,0.323,0,0.413,0.524,down,1308,0,0,#NAME?,0,0.413,0,#NAME?,0,0.323,0,10000000000,0,0,-225.63,9.11,16.58
18,A,A37,A37  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1302,0,1302,0.717,0,0.157,0.734,down,1302,0,0,#NAME?,0,0.157,0,#NAME?,0,0.717,0,10000000000,0,0,-225.63,9.11,16.58
19,A,A37,A37  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1309,0,1309,0.737,0,0.475,0.876,down,1309,0,0,#NAME?,0,0.475,0,#NAME?,0,0.737,0,10000000000,0,0,-225.63,9.11,16.58
15,A,A38,A38  1,,Rod Hgr,COLD,12,0,-1314,0,1314,0.015,0,0.108,0.109,down,1314,0,0,#NAME?,0,0.108,0,#NAME?,0,0.015,0,10000000000,0,0,-237.63,9.11,16.58
16,A,A38,A38  1,,Rod Hgr,OPERATING,12,0,-1313,0,1313,0.322,0,0.098,0.336,down,1313,0,0,#NAME?,0,0.098,0,#NAME?,0,0.322,0,10000000000,0,0,-237.63,9.11,16.58
17,A,A38,A38  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1440,0,1440,0.342,0,0.619,0.707,down,1440,0,0,#NAME?,0,0.619,0,#NAME?,0,0.342,0,10000000000,0,0,-237.63,9.11,16.58
18,A,A38,A38  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1363,0,1363,0.737,0,0.155,0.753,down,1363,0,0,#NAME?,0,0.155,0,#NAME?,0,0.737,0,10000000000,0,0,-237.63,9.11,16.58
19,A,A38,A38  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1441,0,1441,0.756,0,0.674,1.013,down,1441,0,0,#NAME?,0,0.674,0,#NAME?,0,0.756,0,10000000000,0,0,-237.63,9.11,16.58
15,A,A40,A40  1,,Rod Hgr,COLD,12,0,-1467,0,1467,0.015,0,0.113,0.113,down,1467,0,0,#NAME?,0,0.113,0,#NAME?,0,0.015,0,10000000000,0,0,-249.63,9.11,16.58
16,A,A40,A40  1,,Rod Hgr,OPERATING,12,0,-1467,0,1467,0.341,0,0.102,0.356,down,1467,0,0,#NAME?,0,0.102,0,#NAME?,0,0.341,0,10000000000,0,0,-249.63,9.11,16.58
17,A,A40,A40  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1531,0,1531,0.361,0,0.761,0.843,down,1531,0,0,#NAME?,0,0.761,0,#NAME?,0,0.361,0,10000000000,0,0,-249.63,9.11,16.58
18,A,A40,A40  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1522,0,1522,0.756,0,0.152,0.771,down,1522,0,0,#NAME?,0,0.152,0,#NAME?,0,0.756,0,10000000000,0,0,-249.63,9.11,16.58
19,A,A40,A40  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1532,0,1532,0.776,0,0.81,1.122,down,1532,0,0,#NAME?,0,0.81,0,#NAME?,0,0.776,0,10000000000,0,0,-249.63,9.11,16.58
15,A,A41,A41  1,,Rod Hgr,COLD,12,0,-1257,0,1257,0.015,0,0.118,0.119,down,1257,0,0,#NAME?,0,0.118,0,#NAME?,0,0.015,0,10000000000,0,0,-264.34,9.11,16.58
16,A,A41,A41  1,,Rod Hgr,OPERATING,12,0,-1257,0,1257,0.365,0,0.104,0.379,down,1257,0,0,#NAME?,0,0.104,0,#NAME?,0,0.365,0,10000000000,0,0,-264.34,9.11,16.58
17,A,A41,A41  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1306,0,1306,0.385,0,0.771,0.862,down,1306,0,0,#NAME?,0,0.771,0,#NAME?,0,0.385,0,10000000000,0,0,-264.34,9.11,16.58
18,A,A41,A41  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1304,0,1304,0.78,0,0.142,0.793,down,1304,0,0,#NAME?,0,0.142,0,#NAME?,0,0.78,0,10000000000,0,0,-264.34,9.11,16.58
19,A,A41,A41  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1306,0,1306,0.8,0,0.809,1.137,down,1306,0,0,#NAME?,0,0.809,0,#NAME?,0,0.8,0,10000000000,0,0,-264.34,9.11,16.58
15,A,A42,A42  1,,Rod Hgr,COLD,12,0,-1065,0,1065,0.015,0,0.121,0.122,down,1065,0,0,#NAME?,0,0.121,0,#NAME?,0,0.015,0,10000000000,0,0,-273.63,9.11,16.58
16,A,A42,A42  1,,Rod Hgr,OPERATING,12,0,-1063,0,1063,0.38,0,0.105,0.394,down,1063,0,0,#NAME?,0,0.105,0,#NAME?,0,0.38,0,10000000000,0,0,-273.63,9.11,16.58
17,A,A42,A42  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1104,0,1104,0.4,0,0.669,0.779,down,1104,0,0,#NAME?,0,0.669,0,#NAME?,0,0.4,0,10000000000,0,0,-273.63,9.11,16.58
18,A,A42,A42  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1104,0,1104,0.795,0,0.136,0.807,down,1104,0,0,#NAME?,0,0.136,0,#NAME?,0,0.795,0,10000000000,0,0,-273.63,9.11,16.58
19,A,A42,A42  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1105,0,1105,0.815,0,0.699,1.074,down,1105,0,0,#NAME?,0,0.699,0,#NAME?,0,0.815,0,10000000000,0,0,-273.63,9.11,16.58
15,A,A43,A43  1,,Rod Hgr,COLD,12,0,-1028,0,1028,0.015,0,0.126,0.127,down,1028,0,0,#NAME?,0,0.126,0,#NAME?,0,0.015,0,10000000000,0,0,-285.63,9.11,16.58
16,A,A43,A43  1,,Rod Hgr,OPERATING,12,0,-1033,0,1033,0.399,0,0.109,0.413,down,1033,0,0,#NAME?,0,0.109,0,#NAME?,0,0.399,0,10000000000,0,0,-285.63,9.11,16.58
17,A,A43,A43  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1077,0,1077,0.419,0,0.428,0.599,down,1077,0,0,#NAME?,0,0.428,0,#NAME?,0,0.419,0,10000000000,0,0,-285.63,9.11,16.58
18,A,A43,A43  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1076,0,1076,0.814,0,0.132,0.825,down,1076,0,0,#NAME?,0,0.132,0,#NAME?,0,0.814,0,10000000000,0,0,-285.63,9.11,16.58
19,A,A43,A43  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1082,0,1082,0.834,0,0.451,0.948,down,1082,0,0,#NAME?,0,0.451,0,#NAME?,0,0.834,0,10000000000,0,0,-285.63,9.11,16.58
15,A,A44,A44  1,,Rod Hgr,COLD,12,0,-1836,0,1836,0.015,0,0.13,0.131,down,1836,0,0,#NAME?,0,0.13,0,#NAME?,0,0.015,0,10000000000,0,0,-297.63,9.11,16.58
16,A,A44,A44  1,,Rod Hgr,OPERATING,12,0,-1837,0,1837,0.418,0,0.117,0.434,down,1837,0,0,#NAME?,0,0.117,0,#NAME?,0,0.418,0,10000000000,0,0,-297.63,9.11,16.58
17,A,A44,A44  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1929,0,1929,0.438,0,0.117,0.454,down,1929,0,0,#NAME?,0,0.117,0,#NAME?,0,0.438,0,10000000000,0,0,-297.63,9.11,16.58
18,A,A44,A44  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1915,0,1915,0.834,0,0.137,0.845,down,1915,0,0,#NAME?,0,0.137,0,#NAME?,0,0.834,0,10000000000,0,0,-297.63,9.11,16.58
19,A,A44,A44  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1939,0,1939,0.853,0,0.137,0.864,down,1939,0,0,#NAME?,0,0.137,0,#NAME?,0,0.853,0,10000000000,0,0,-297.63,9.11,16.58
15,A,A44,A44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.015,0,0.13,0.131,forw,0,0.13,0.13,u-fr,0,0.015,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,16.58
16,A,A44,A44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.418,0,0.117,0.434,forw,0,0.117,0.13,u-fr,0,0.418,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,16.58
17,A,A44,A44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,407,407,0.438,0,0.117,0.454,back,407,0.117,0.13,d-fr,0,0.438,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,16.58
18,A,A44,A44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,0,0,0.834,0,0.137,0.845,back,0,0.137,0.13,d-fr,0,0.834,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,16.58
19,A,A44,A44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,407,407,0.853,0,0.137,0.864,back,407,0.137,0.13,d-fr,0,0.853,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,16.58
15,B,B11,B11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-278,0,278,0.003,0,0.04,0.041,down,278,0,0,left,0,0.04,0.06,back,0,0.003,0,10000000000,0.3,0,-300.59,5.44,7.2
16,B,B11,B11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,37,-309,-43,314,0.003,0,0.04,0.04,down,309,0,0,rght,43,-0.04,0.06,back,37,0.003,0,10000000000,0.3,0,-300.59,5.44,7.2
17,B,B11,B11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,37,343,43,347,0.251,0,0.075,0.262,down,343,0,0,left,43,0.075,0.06,back,37,0.251,0,10000000000,0.3,0,-300.59,5.44,7.2
18,B,B11,B11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,37,339,43,343,0.658,0,0.059,0.66,down,339,0,0,left,43,0.059,0.06,back,37,0.658,0,10000000000,0.3,0,-300.59,5.44,7.2
19,B,B11,B11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,37,362,43,367,0.905,0,0.091,0.909,down,362,0,0,left,43,0.091,0.06,back,37,0.905,0,10000000000,0.3,0,-300.59,5.44,7.2
15,B,B14,B14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-8,0,8,0.003,0,0.042,0.042,down,8,0,0,left,0,0.042,0.06,back,0,0.003,0,10000000000,0.3,0,-302.71,5.44,7.2
16,B,B14,B14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,2,29,50,58,0.007,0.06,0.06,0.085,up,29,0.06,0.06,left,50,0.06,0.06,back,2,0.007,0,10000000000,0.3,0,-302.71,5.44,7.2
17,B,B14,B14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,34,52,62,0.255,0.06,0.135,0.294,down,34,0.06,0,left,52,0.135,0.06,back,2,0.255,0,10000000000,0.3,0,-302.71,5.44,7.2
18,B,B14,B14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,54,55,78,0.661,0.06,0.135,0.678,down,54,0.06,0,left,55,0.135,0.06,back,2,0.661,0,10000000000,0.3,0,-302.71,5.44,7.2
19,B,B14,B14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,59,58,83,0.909,0.06,0.206,0.933,down,59,0.06,0,left,58,0.206,0.06,back,2,0.909,0,10000000000,0.3,0,-302.71,5.44,7.2
15,C,C11,C11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-281,0,281,0.019,0,0.019,0.027,down,281,0,0,rght,0,0.019,0.06,forw,0,0.019,0,10000000000,0.3,0,-238.67,5.3,7.2
16,C,C11,C11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,32,-226,17,229,0.02,0,0.019,0.028,down,226,0,0,rght,17,0.019,0.06,forw,32,0.02,0,10000000000,0.3,0,-238.67,5.3,7.2
17,C,C11,C11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,32,337,153,372,0.22,0,0.05,0.226,down,337,0,0,left,153,0.05,0.06,back,32,0.22,0,10000000000,0.3,0,-238.67,5.3,7.2
18,C,C11,C11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,32,245,17,248,0.769,0,0.061,0.771,down,245,0,0,left,17,0.061,0.06,back,32,0.769,0,10000000000,0.3,0,-238.67,5.3,7.2
19,C,C11,C11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,32,346,153,379,0.968,0,0.09,0.972,down,346,0,0,left,153,0.09,0.06,back,32,0.968,0,10000000000,0.3,0,-238.67,5.3,7.2
15,C,C14,C14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.019,0,0.018,0.027,down,6,0,0,rght,0,0.018,0.06,forw,0,0.019,0,10000000000,0.3,0,-236.55,5.3,7.2
16,C,C14,C14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-1,-61,-18,63,0.016,0,-0.039,0.042,down,61,0,0,left,18,0.039,0.06,back,1,-0.016,0,10000000000,0.3,0,-236.55,5.3,7.2
17,C,C14,C14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,1,80,18,82,0.216,0,0.093,0.236,down,80,0,0,left,18,0.093,0.06,back,1,0.216,0,10000000000,0.3,0,-236.55,5.3,7.2
18,C,C14,C14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,1,69,19,72,0.765,0.042,0.07,0.769,down,69,0.042,0,left,19,0.07,0.06,back,1,0.765,0,10000000000,0.3,0,-236.55,5.3,7.2
19,C,C14,C14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,1,89,19,91,0.964,0.042,0.122,0.973,down,89,0.042,0,left,19,0.122,0.06,back,1,0.964,0,10000000000,0.3,0,-236.55,5.3,7.2
15,D,D11,D11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-281,0,281,0.019,0,-0.002,0.019,down,281,0,0,left,0,0.002,0.06,forw,0,0.019,0,10000000000,0.3,0,-183.46,5.3,7.2
16,D,D11,D11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,23,-240,13,242,0.019,0,-0.002,0.019,down,240,0,0,rght,13,-0.002,0.06,forw,23,0.019,0,10000000000,0.3,0,-183.46,5.3,7.2
17,D,D11,D11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,23,277,55,283,0.141,0,0.046,0.148,down,277,0,0,left,55,0.046,0.06,back,23,0.141,0,10000000000,0.3,0,-183.46,5.3,7.2
18,D,D11,D11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,23,265,18,266,0.776,0,0.044,0.777,down,265,0,0,left,18,0.044,0.06,back,23,0.776,0,10000000000,0.3,0,-183.46,5.3,7.2
19,D,D11,D11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,23,291,59,298,0.896,0,0.087,0.901,down,291,0,0,left,59,0.087,0.06,back,23,0.896,0,10000000000,0.3,0,-183.46,5.3,7.2
15,D,D14,D14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.019,0,-0.003,0.019,down,6,0,0,left,0,0.003,0.06,forw,0,0.019,0,10000000000,0.3,0,-181.34,5.3,7.2
16,D,D14,D14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-1,-45,-13,47,0.016,0,-0.043,0.045,down,45,0,0,left,13,0.043,0.06,back,1,-0.016,0,10000000000,0.3,0,-181.34,5.3,7.2
17,D,D14,D14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,1,51,24,56,0.137,0,0.088,0.163,down,51,0,0,left,24,0.088,0.06,back,1,0.137,0,10000000000,0.3,0,-181.34,5.3,7.2
18,D,D14,D14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,1,55,13,56,0.772,0.042,0.077,0.777,down,55,0.042,0,left,13,0.077,0.06,back,1,0.772,0,10000000000,0.3,0,-181.34,5.3,7.2
19,D,D14,D14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,1,60,24,65,0.893,0.042,0.121,0.902,down,60,0.042,0,left,24,0.121,0.06,back,1,0.893,0,10000000000,0.3,0,-181.34,5.3,7.2
15,E,E12,E12  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-280,0,280,0.018,0,-0.024,0.03,down,280,0,0,left,0,0.024,0.06,forw,0,0.018,0,10000000000,0.3,0,-134.29,5.3,7.2
16,E,E12,E12  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,15,-252,10,253,0.019,0,-0.023,0.03,down,252,0,0,rght,10,-0.023,0.06,forw,15,0.019,0,10000000000,0.3,0,-134.29,5.3,7.2
17,E,E12,E12  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,15,377,157,408,0.165,0,0.083,0.185,down,377,0,0,left,157,0.083,0.06,back,15,0.165,0,10000000000,0.3,0,-134.29,5.3,7.2
18,E,E12,E12  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,15,284,21,285,0.789,0,0.05,0.791,down,284,0,0,left,21,0.05,0.06,back,15,0.789,0,10000000000,0.3,0,-134.29,5.3,7.2
19,E,E12,E12  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,15,398,168,432,0.935,0,0.108,0.941,down,398,0,0,left,168,0.108,0.06,back,15,0.935,0,10000000000,0.3,0,-134.29,5.3,7.2
15,E,E15,E15  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.018,0,-0.024,0.031,down,6,0,0,left,0,0.024,0.06,forw,0,0.018,0,10000000000,0.3,0,-132.18,5.3,7.2
16,E,E15,E15  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-1,-31,-9,33,0.015,0,-0.049,0.052,down,31,0,0,left,9,0.049,0.06,back,1,-0.015,0,10000000000,0.3,0,-132.18,5.3,7.2
17,E,E15,E15  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,1,54,9,54,0.162,0,0.064,0.174,down,54,0,0,left,9,0.064,0.06,back,1,0.162,0,10000000000,0.3,0,-132.18,5.3,7.2
18,E,E15,E15  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,1,42,9,43,0.785,0.042,0.104,0.793,down,42,0.042,0,left,9,0.104,0.06,back,1,0.785,0,10000000000,0.3,0,-132.18,5.3,7.2
19,E,E15,E15  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,1,64,9,65,0.931,0.042,0.118,0.94,down,64,0.042,0,left,9,0.118,0.06,back,1,0.931,0,10000000000,0.3,0,-132.18,5.3,7.2
15,F,F11,F11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-279,0,279,0.001,0,-0.041,0.041,down,279,0,0,rght,0,0.041,0.06,back,0,0.001,0,10000000000,0.3,0,-99.12,5.3,7.2
16,F,F11,F11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,5,-284,-2,284,0.001,0,-0.041,0.041,down,284,0,0,rght,2,0.041,0.06,back,5,0.001,0,10000000000,0.3,0,-99.12,5.3,7.2
17,F,F11,F11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,5,301,13,302,0.052,0,0.112,0.123,down,301,0,0,left,13,0.112,0.06,back,5,0.052,0,10000000000,0.3,0,-99.12,5.3,7.2
18,F,F11,F11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,5,306,2,306,0.691,0,0.083,0.696,down,306,0,0,left,2,0.083,0.06,back,5,0.691,0,10000000000,0.3,0,-99.12,5.3,7.2
19,F,F11,F11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,5,313,13,314,0.741,0,0.153,0.757,down,313,0,0,left,13,0.153,0.06,back,5,0.741,0,10000000000,0.3,0,-99.12,5.3,7.2
15,F,F14,F14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.001,0,-0.039,0.039,down,6,0,0,rght,0,0.039,0.06,back,0,0.001,0,10000000000,0.3,0,-101.23,5.3,7.2
16,F,F14,F14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,0,0,0,0,0.005,0.006,-0.019,0.021,up,0,0.006,0.06,rght,0,0.019,0.06,back,0,0.005,0,10000000000,0.3,0,-101.23,5.3,7.2
17,F,F14,F14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,0,2,13,13,0.055,0.006,0.09,0.106,down,2,0.006,0,left,13,0.09,0.06,back,0,0.055,0,10000000000,0.3,0,-101.23,5.3,7.2
18,F,F14,F14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,0,24,11,26,0.694,0.006,0.035,0.695,down,24,0.006,0,left,11,0.035,0.06,back,0,0.694,0,10000000000,0.3,0,-101.23,5.3,7.2
19,F,F14,F14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,0,26,24,35,0.745,0.006,0.105,0.752,down,26,0.006,0,left,24,0.105,0.06,back,0,0.745,0,10000000000,0.3,0,-101.23,5.3,7.2
15,G,G11,G11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-279,0,279,0.001,0,-0.043,0.043,down,279,0,0,rght,0,0.043,0.06,back,0,0.001,0,10000000000,0.3,0,-91.1,5.3,7.2
16,G,G11,G11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,4,-286,-5,286,0.001,0,-0.043,0.043,down,286,0,0,rght,5,0.043,0.06,back,4,0.001,0,10000000000,0.3,0,-91.1,5.3,7.2
17,G,G11,G11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,4,304,5,305,0.006,0,0.116,0.116,down,304,0,0,left,5,0.116,0.06,back,4,0.006,0,10000000000,0.3,0,-91.1,5.3,7.2
18,G,G11,G11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,4,315,5,315,0.735,0,0.109,0.743,down,315,0,0,left,5,0.109,0.06,back,4,0.735,0,10000000000,0.3,0,-91.1,5.3,7.2
19,G,G11,G11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,4,322,5,322,0.74,0,0.18,0.762,down,322,0,0,left,5,0.18,0.06,back,4,0.74,0,10000000000,0.3,0,-91.1,5.3,7.2
15,G,G14,G14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.001,0,-0.042,0.042,down,6,0,0,rght,0,0.042,0.06,back,0,0.001,0,10000000000,0.3,0,-93.22,5.3,7.2
16,G,G14,G14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,0,0,0,0,0.004,0.003,-0.024,0.024,up,0,0.003,0.06,rght,0,0.024,0.06,back,0,0.004,0,10000000000,0.3,0,-93.22,5.3,7.2
17,G,G14,G14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,0,1,8,8,0.01,0.003,0.096,0.097,down,1,0.003,0,left,8,0.096,0.06,back,0,0.01,0,10000000000,0.3,0,-93.22,5.3,7.2
18,G,G14,G14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,0,26,4,26,0.739,0.003,0.038,0.74,down,26,0.003,0,left,4,0.038,0.06,back,0,0.739,0,10000000000,0.3,0,-93.22,5.3,7.2
19,G,G14,G14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,0,27,12,29,0.744,0.003,0.109,0.752,down,27,0.003,0,left,12,0.109,0.06,back,0,0.744,0,10000000000,0.3,0,-93.22,5.3,7.2
15,H,H11,H11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-279,0,279,0.017,0,-0.046,0.049,down,279,0,0,left,0,0.046,0.06,forw,0,0.017,0,10000000000,0.3,0,-86.22,5.3,7.2
16,H,H11,H11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,7,-274,-5,274,0.017,0,-0.046,0.049,down,274,0,0,left,5,0.046,0.06,forw,7,0.017,0,10000000000,0.3,0,-86.22,5.3,7.2
17,H,H11,H11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,7,295,7,295,0.034,0,0.121,0.126,down,295,0,0,left,7,0.121,0.06,back,7,0.034,0,10000000000,0.3,0,-86.22,5.3,7.2
18,H,H11,H11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,7,291,5,292,0.769,0,0.084,0.774,down,291,0,0,left,5,0.084,0.06,back,7,0.769,0,10000000000,0.3,0,-86.22,5.3,7.2
19,H,H11,H11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,7,302,7,302,0.785,0,0.158,0.8,down,302,0,0,left,7,0.158,0.06,back,7,0.785,0,10000000000,0.3,0,-86.22,5.3,7.2
15,H,H14,H14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-6,0,6,0.017,0,-0.047,0.05,down,6,0,0,left,0,0.047,0.06,forw,0,0.017,0,10000000000,0.3,0,-84.1,5.3,7.2
16,H,H14,H14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-2,-15,-4,15,0.014,0,-0.055,0.057,down,15,0,0,left,4,0.055,0.06,back,2,-0.014,0,10000000000,0.3,0,-84.1,5.3,7.2
17,H,H14,H14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,17,7,19,0.03,0,0.131,0.135,down,17,0,0,left,7,0.131,0.06,back,2,0.03,0,10000000000,0.3,0,-84.1,5.3,7.2
18,H,H14,H14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,20,25,32,0.766,0.042,0.131,0.778,down,20,0.042,0,left,25,0.131,0.06,back,2,0.766,0,10000000000,0.3,0,-84.1,5.3,7.2
19,H,H14,H14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,21,28,35,0.781,0.042,0.206,0.809,down,21,0.042,0,left,28,0.206,0.06,back,2,0.781,0,10000000000,0.3,0,-84.1,5.3,7.2
15,I,I06,I06  1,,Rod Hgr,COLD,12,0,-1701,0,1701,0.002,0,0.003,0.004,down,1701,0,0,#NAME?,0,0.003,0,#NAME?,0,0.002,0,10000000000,0,0,-3.19,15.27,9.17
16,I,I06,I06  1,,Rod Hgr,OPERATING,12,0,-1659,0,1659,0.06,0,0.057,0.082,down,1659,0,0,#NAME?,0,0.057,0,#NAME?,0,0.06,0,10000000000,0,0,-3.19,15.27,9.17
17,I,I06,I06  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1754,0,1754,0.071,0,0.084,0.11,down,1754,0,0,#NAME?,0,0.084,0,#NAME?,0,0.071,0,10000000000,0,0,-3.19,15.27,9.17
18,I,I06,I06  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1865,0,1865,0.089,0,0.088,0.125,down,1865,0,0,#NAME?,0,0.088,0,#NAME?,0,0.089,0,10000000000,0,0,-3.19,15.27,9.17
19,I,I06,I06  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1897,0,1897,0.1,0,0.115,0.153,down,1897,0,0,#NAME?,0,0.115,0,#NAME?,0,0.1,0,10000000000,0,0,-3.19,15.27,9.17
15,I,I07,I07  1,,Rod Hgr,COLD,12,0,0,0,0,0.002,0,0.007,0.008,up,0,0,100,#NAME?,0,0.007,0,#NAME?,0,0.002,0,10000000000,0,0,-8.31,15.27,9.17
16,I,I07,I07  1,,Rod Hgr,OPERATING,12,0,0,0,0,0.065,0.001,0.037,0.075,up,0,0.001,100,#NAME?,0,0.037,0,#NAME?,0,0.065,0,10000000000,0,0,-8.31,15.27,9.17
17,I,I07,I07  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,0,0,0,0.077,0.001,0.084,0.114,down,0,0.001,0,#NAME?,0,0.084,0,#NAME?,0,0.077,0,10000000000,0,0,-8.31,15.27,9.17
18,I,I07,I07  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,76,0,76,0.095,0.001,0.102,0.139,down,76,0.001,0,#NAME?,0,0.102,0,#NAME?,0,0.095,0,10000000000,0,0,-8.31,15.27,9.17
19,I,I07,I07  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,76,0,76,0.106,0.001,0.148,0.182,down,76,0.001,0,#NAME?,0,0.148,0,#NAME?,0,0.106,0,10000000000,0,0,-8.31,15.27,9.17
15,I,I08,I08  1,,Rod Hgr,COLD,12,0,-840,0,840,0.002,0,0.015,0.015,down,840,0,0,#NAME?,0,0.015,0,#NAME?,0,0.002,0,10000000000,0,0,-15.27,15.27,9.17
16,I,I08,I08  1,,Rod Hgr,OPERATING,12,0,-939,0,939,0.074,0,0.012,0.074,down,939,0,0,#NAME?,0,0.012,0,#NAME?,0,0.074,0,10000000000,0,0,-15.27,15.27,9.17
17,I,I08,I08  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1020,0,1020,0.085,0,0.078,0.115,down,1020,0,0,#NAME?,0,0.078,0,#NAME?,0,0.085,0,10000000000,0,0,-15.27,15.27,9.17
18,I,I08,I08  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1393,0,1393,0.103,0,0.113,0.153,down,1393,0,0,#NAME?,0,0.113,0,#NAME?,0,0.103,0,10000000000,0,0,-15.27,15.27,9.17
19,I,I08,I08  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1442,0,1442,0.115,0,0.179,0.212,down,1442,0,0,#NAME?,0,0.179,0,#NAME?,0,0.115,0,10000000000,0,0,-15.27,15.27,9.17
15,I,I09,I09  1,,Rod Hgr,COLD,12,0,-2049,0,2049,0.002,0,0.029,0.029,down,2049,0,0,#NAME?,0,0.029,0,#NAME?,0,0.002,0,10000000000,0,0,-27.8,15.27,9.17
16,I,I09,I09  1,,Rod Hgr,OPERATING,12,0,-2007,0,2007,0.088,0,-0.035,0.095,down,2007,0,0,#NAME?,0,0.035,0,#NAME?,0,0.088,0,10000000000,0,0,-27.8,15.27,9.17
17,I,I09,I09  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,2280,0,2280,0.1,0,0.114,0.151,down,2280,0,0,#NAME?,0,0.114,0,#NAME?,0,0.1,0,10000000000,0,0,-27.8,15.27,9.17
18,I,I09,I09  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,2101,0,2101,0.118,0,0.115,0.164,down,2101,0,0,#NAME?,0,0.115,0,#NAME?,0,0.118,0,10000000000,0,0,-27.8,15.27,9.17
19,I,I09,I09  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,2300,0,2300,0.129,0,0.192,0.232,down,2300,0,0,#NAME?,0,0.192,0,#NAME?,0,0.129,0,10000000000,0,0,-27.8,15.27,9.17
15,I,I11,I11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.011,-0.009,0.035,0.038,forw,0,0.011,0.13,d-fr,0,0.009,0,r-fr,0,0.035,0,10000000000,0,0,-31.38,12.19,9.17
16,I,I11,I11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.089,0,-0.056,0.105,forw,0,0.089,0.13,d-fr,0,0,0,l-fr,0,0.056,0,10000000000,0,0,-31.38,12.19,9.17
17,I,I11,I11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,0,0,0.099,0.003,0.124,0.159,back,0,0.099,0.13,d-fr,0,0.003,0,l-fr,0,0.124,0,10000000000,0,0,-31.38,12.19,9.17
18,I,I11,I11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,2471,0,0,2471,0.173,0.02,0.075,0.189,back,2471,0.173,0.13,d-fr,0,0.02,0,l-fr,0,0.075,0,10000000000,0,0,-31.38,12.19,9.17
19,I,I11,I11  1,ADDED N/S SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,2471,0,0,2471,0.182,0.023,0.142,0.231,back,2471,0.182,0.13,d-fr,0,0.023,0,l-fr,0,0.142,0,10000000000,0,0,-31.38,12.19,9.17
15,I,I14,I14  1,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.025,0,0.041,0.048,forw,0,0.041,0.13,u-fr,0,0.025,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,14.5
16,I,I14,I14  1,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.059,0,-0.072,0.094,back,0,0.072,0.13,u-fr,0,0.059,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,14.5
17,I,I14,I14  1,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,431,431,0.072,0,0.136,0.154,back,431,0.136,0.13,d-fr,0,0.072,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,14.5
18,I,I14,I14  1,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,177,177,0.443,0,0.136,0.463,back,177,0.136,0.13,d-fr,0,0.443,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,14.5
19,I,I14,I14  1,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,607,607,0.454,0,0.199,0.496,back,607,0.199,0.13,d-fr,0,0.454,0,l-fr,0,0,0,10000000000,0,0,-33.63,9.11,14.5
15,I,I14,I14  2,,Rod Hgr,COLD,12,0,-917,0,917,0.025,0,0.041,0.048,down,917,0,0,#NAME?,0,0.041,0,#NAME?,0,0.025,0,10000000000,0,0,-33.63,9.11,14.5
16,I,I14,I14  2,,Rod Hgr,OPERATING,12,0,-959,0,959,0.059,0,-0.072,0.094,down,959,0,0,#NAME?,0,0.072,0,#NAME?,0,0.059,0,10000000000,0,0,-33.63,9.11,14.5
17,I,I14,I14  2,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1179,0,1179,0.072,0,0.136,0.154,down,1179,0,0,#NAME?,0,0.136,0,#NAME?,0,0.072,0,10000000000,0,0,-33.63,9.11,14.5
18,I,I14,I14  2,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1211,0,1211,0.443,0,0.136,0.463,down,1211,0,0,#NAME?,0,0.136,0,#NAME?,0,0.443,0,10000000000,0,0,-33.63,9.11,14.5
19,I,I14,I14  2,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1397,0,1397,0.454,0,0.199,0.496,down,1397,0,0,#NAME?,0,0.199,0,#NAME?,0,0.454,0,10000000000,0,0,-33.63,9.11,14.5
15,I,I15,I15  1,,Rod Hgr,COLD,12,0,-1395,0,1395,0.025,0,0.056,0.061,down,1395,0,0,#NAME?,0,0.056,0,#NAME?,0,0.025,0,10000000000,0,0,-45.63,9.11,14.5
16,I,I15,I15  1,,Rod Hgr,OPERATING,12,0,-1298,0,1298,0.073,0,-0.07,0.101,down,1298,0,0,#NAME?,0,0.07,0,#NAME?,0,0.073,0,10000000000,0,0,-45.63,9.11,14.5
17,I,I15,I15  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1396,0,1396,0.086,0,0.166,0.187,down,1396,0,0,#NAME?,0,0.166,0,#NAME?,0,0.086,0,10000000000,0,0,-45.63,9.11,14.5
18,I,I15,I15  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1970,0,1970,0.458,0,0.318,0.557,down,1970,0,0,#NAME?,0,0.318,0,#NAME?,0,0.458,0,10000000000,0,0,-45.63,9.11,14.5
19,I,I15,I15  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,2017,0,2017,0.469,0,0.412,0.625,down,2017,0,0,#NAME?,0,0.412,0,#NAME?,0,0.469,0,10000000000,0,0,-45.63,9.11,14.5
15,I,I16,I16  1,,Rod Hgr,COLD,12,0,-1035,0,1035,0.025,0,0.071,0.075,down,1035,0,0,#NAME?,0,0.071,0,#NAME?,0,0.025,0,10000000000,0,0,-57.63,9.11,14.5
16,I,I16,I16  1,,Rod Hgr,OPERATING,12,0,-1061,0,1061,0.087,0,-0.046,0.098,down,1061,0,0,#NAME?,0,0.046,0,#NAME?,0,0.087,0,10000000000,0,0,-57.63,9.11,14.5
17,I,I16,I16  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1112,0,1112,0.099,0,0.148,0.178,down,1112,0,0,#NAME?,0,0.148,0,#NAME?,0,0.099,0,10000000000,0,0,-57.63,9.11,14.5
18,I,I16,I16  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1269,0,1269,0.472,0,0.339,0.581,down,1269,0,0,#NAME?,0,0.339,0,#NAME?,0,0.472,0,10000000000,0,0,-57.63,9.11,14.5
19,I,I16,I16  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1282,0,1282,0.484,0,0.438,0.653,down,1282,0,0,#NAME?,0,0.438,0,#NAME?,0,0.484,0,10000000000,0,0,-57.63,9.11,14.5
15,I,I17,I17  1,,Rod Hgr,COLD,12,0,-1250,0,1250,0.025,0,0.082,0.086,down,1250,0,0,#NAME?,0,0.082,0,#NAME?,0,0.025,0,10000000000,0,0,-67.63,9.11,14.5
16,I,I17,I17  1,,Rod Hgr,OPERATING,12,0,-1242,0,1242,0.099,0,-0.015,0.1,down,1242,0,0,#NAME?,0,0.015,0,#NAME?,0,0.099,0,10000000000,0,0,-67.63,9.11,14.5
17,I,I17,I17  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1292,0,1292,0.111,0,0.091,0.144,down,1292,0,0,#NAME?,0,0.091,0,#NAME?,0,0.111,0,10000000000,0,0,-67.63,9.11,14.5
18,I,I17,I17  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1340,0,1340,0.485,0,0.27,0.555,down,1340,0,0,#NAME?,0,0.27,0,#NAME?,0,0.485,0,10000000000,0,0,-67.63,9.11,14.5
19,I,I17,I17  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1343,0,1343,0.496,0,0.344,0.604,down,1343,0,0,#NAME?,0,0.344,0,#NAME?,0,0.496,0,10000000000,0,0,-67.63,9.11,14.5
15,I,I18,I18  1,,Rod Hgr,COLD,12,0,-1489,0,1489,0.025,0,0.095,0.099,down,1489,0,0,#NAME?,0,0.095,0,#NAME?,0,0.025,0,10000000000,0,0,-81.63,9.11,14.5
16,I,I18,I18  1,,Rod Hgr,OPERATING,12,0,-1490,0,1490,0.115,0,0.034,0.12,down,1490,0,0,#NAME?,0,0.034,0,#NAME?,0,0.115,0,10000000000,0,0,-81.63,9.11,14.5
17,I,I18,I18  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1546,0,1546,0.127,0,0.055,0.139,down,1546,0,0,#NAME?,0,0.055,0,#NAME?,0,0.127,0,10000000000,0,0,-81.63,9.11,14.5
18,I,I18,I18  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1570,0,1570,0.502,0,0.17,0.53,down,1570,0,0,#NAME?,0,0.17,0,#NAME?,0,0.502,0,10000000000,0,0,-81.63,9.11,14.5
19,I,I18,I18  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1571,0,1571,0.513,0,0.189,0.547,down,1571,0,0,#NAME?,0,0.189,0,#NAME?,0,0.513,0,10000000000,0,0,-81.63,9.11,14.5
15,I,I21,I21  1,,Rod Hgr,COLD,12,0,-1655,0,1655,0.025,0,0.103,0.106,down,1655,0,0,#NAME?,0,0.103,0,#NAME?,0,0.025,0,10000000000,0,0,-93.63,9.11,14.5
16,I,I21,I21  1,,Rod Hgr,OPERATING,12,0,-1631,0,1631,0.129,0,0.071,0.147,down,1631,0,0,#NAME?,0,0.071,0,#NAME?,0,0.129,0,10000000000,0,0,-93.63,9.11,14.5
