CombinationOrder,Seg,Point,ID,Tag No.,Type,Combination,Nominal,GlobalFX,GlobalFY,GlobalFZ,GlobalFR,GlobalDX,GlobalDY,GlobalDZ,GlobalDR,LocalDir1,Force1,Disp1,Gap1,LocalDir2,Force2,Disp2,Gap2,LocalDir3,Force3,Disp3,Gap3,Stiffness,Friction,ColdLoad,CoordX,CoordY,CoordZ
17,I,I21,I21  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1699,0,1699,0.141,0,0.092,0.169,down,1699,0,0,#NAME?,0,0.092,0,#NAME?,0,0.141,0,10000000000,0,0,-93.63,9.11,14.5
18,I,I21,I21  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1781,0,1781,0.516,0,0.092,0.525,down,1781,0,0,#NAME?,0,0.092,0,#NAME?,0,0.516,0,10000000000,0,0,-93.63,9.11,14.5
19,I,I21,I21  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1787,0,1787,0.528,0,0.111,0.54,down,1787,0,0,#NAME?,0,0.111,0,#NAME?,0,0.528,0,10000000000,0,0,-93.63,9.11,14.5
15,I,I21,I21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.025,0,0.103,0.106,forw,0,0.103,0.13,u-fr,0,0.025,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,14.5
16,I,I21,I21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.129,0,0.071,0.147,forw,0,0.071,0.13,u-fr,0,0.129,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,14.5
17,I,I21,I21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,818,818,0.141,0,0.092,0.169,back,818,0.092,0.13,d-fr,0,0.141,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,14.5
18,I,I21,I21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,133,133,0.516,0,0.092,0.525,back,133,0.092,0.13,d-fr,0,0.516,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,14.5
19,I,I21,I21  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,951,951,0.528,0,0.111,0.54,back,951,0.111,0.13,d-fr,0,0.528,0,l-fr,0,0,0,10000000000,0,0,-93.63,9.11,14.5
15,I,I24,I24  1,,Rod Hgr,COLD,12,0,-1094,0,1094,0.025,0,0.106,0.109,down,1094,0,0,#NAME?,0,0.106,0,#NAME?,0,0.025,0,10000000000,0,0,-105.63,9.11,14.5
16,I,I24,I24  1,,Rod Hgr,OPERATING,12,0,-1094,0,1094,0.143,0,0.094,0.171,down,1094,0,0,#NAME?,0,0.094,0,#NAME?,0,0.143,0,10000000000,0,0,-105.63,9.11,14.5
17,I,I24,I24  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1142,0,1142,0.155,0,0.226,0.274,down,1142,0,0,#NAME?,0,0.226,0,#NAME?,0,0.155,0,10000000000,0,0,-105.63,9.11,14.5
18,I,I24,I24  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1178,0,1178,0.531,0,0.161,0.555,down,1178,0,0,#NAME?,0,0.161,0,#NAME?,0,0.531,0,10000000000,0,0,-105.63,9.11,14.5
19,I,I24,I24  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1186,0,1186,0.542,0,0.291,0.616,down,1186,0,0,#NAME?,0,0.291,0,#NAME?,0,0.542,0,10000000000,0,0,-105.63,9.11,14.5
15,I,I25,I25  1,,Rod Hgr,COLD,12,0,-1239,0,1239,0.025,0,0.107,0.11,down,1239,0,0,#NAME?,0,0.107,0,#NAME?,0,0.025,0,10000000000,0,0,-115.63,9.11,14.5
16,I,I25,I25  1,,Rod Hgr,OPERATING,12,0,-1238,0,1238,0.154,0,0.103,0.186,down,1238,0,0,#NAME?,0,0.103,0,#NAME?,0,0.154,0,10000000000,0,0,-115.63,9.11,14.5
17,I,I25,I25  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1297,0,1297,0.167,0,0.366,0.402,down,1297,0,0,#NAME?,0,0.366,0,#NAME?,0,0.167,0,10000000000,0,0,-115.63,9.11,14.5
18,I,I25,I25  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1295,0,1295,0.543,0,0.215,0.584,down,1295,0,0,#NAME?,0,0.215,0,#NAME?,0,0.543,0,10000000000,0,0,-115.63,9.11,14.5
19,I,I25,I25  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1307,0,1307,0.555,0,0.475,0.73,down,1307,0,0,#NAME?,0,0.475,0,#NAME?,0,0.555,0,10000000000,0,0,-115.63,9.11,14.5
15,I,I26,I26  1,,Rod Hgr,COLD,12,0,-1462,0,1462,0.025,0,0.105,0.108,down,1462,0,0,#NAME?,0,0.105,0,#NAME?,0,0.025,0,10000000000,0,0,-129.63,9.11,14.5
16,I,I26,I26  1,,Rod Hgr,OPERATING,12,0,-1465,0,1465,0.17,0,0.107,0.201,down,1465,0,0,#NAME?,0,0.107,0,#NAME?,0,0.17,0,10000000000,0,0,-129.63,9.11,14.5
17,I,I26,I26  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1577,0,1577,0.183,0,0.532,0.562,down,1577,0,0,#NAME?,0,0.532,0,#NAME?,0,0.183,0,10000000000,0,0,-129.63,9.11,14.5
18,I,I26,I26  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1523,0,1523,0.56,0,0.252,0.614,down,1523,0,0,#NAME?,0,0.252,0,#NAME?,0,0.56,0,10000000000,0,0,-129.63,9.11,14.5
19,I,I26,I26  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1580,0,1580,0.572,0,0.675,0.884,down,1580,0,0,#NAME?,0,0.675,0,#NAME?,0,0.572,0,10000000000,0,0,-129.63,9.11,14.5
15,I,I28,I28  1,,Rod Hgr,COLD,12,0,-1287,0,1287,0.025,0,0.101,0.104,down,1287,0,0,#NAME?,0,0.101,0,#NAME?,0,0.025,0,10000000000,0,0,-141.63,9.11,14.5
16,I,I28,I28  1,,Rod Hgr,OPERATING,12,0,-1291,0,1291,0.184,0,0.106,0.212,down,1291,0,0,#NAME?,0,0.106,0,#NAME?,0,0.184,0,10000000000,0,0,-141.63,9.11,14.5
17,I,I28,I28  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1403,0,1403,0.197,0,0.616,0.647,down,1403,0,0,#NAME?,0,0.616,0,#NAME?,0,0.197,0,10000000000,0,0,-141.63,9.11,14.5
18,I,I28,I28  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1350,0,1350,0.574,0,0.264,0.632,down,1350,0,0,#NAME?,0,0.264,0,#NAME?,0,0.574,0,10000000000,0,0,-141.63,9.11,14.5
19,I,I28,I28  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1413,0,1413,0.586,0,0.772,0.969,down,1413,0,0,#NAME?,0,0.772,0,#NAME?,0,0.586,0,10000000000,0,0,-141.63,9.11,14.5
15,I,I29,I29  1,,Rod Hgr,COLD,12,0,-1220,0,1220,0.025,0,0.097,0.1,down,1220,0,0,#NAME?,0,0.097,0,#NAME?,0,0.025,0,10000000000,0,0,-153.63,9.11,14.5
16,I,I29,I29  1,,Rod Hgr,OPERATING,12,0,-1219,0,1219,0.198,0,0.101,0.223,down,1219,0,0,#NAME?,0,0.101,0,#NAME?,0,0.198,0,10000000000,0,0,-153.63,9.11,14.5
17,I,I29,I29  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1277,0,1277,0.211,0,0.623,0.657,down,1277,0,0,#NAME?,0,0.623,0,#NAME?,0,0.211,0,10000000000,0,0,-153.63,9.11,14.5
18,I,I29,I29  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1266,0,1266,0.589,0,0.259,0.643,down,1266,0,0,#NAME?,0,0.259,0,#NAME?,0,0.589,0,10000000000,0,0,-153.63,9.11,14.5
19,I,I29,I29  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1279,0,1279,0.6,0,0.778,0.983,down,1279,0,0,#NAME?,0,0.778,0,#NAME?,0,0.6,0,10000000000,0,0,-153.63,9.11,14.5
15,I,I30,I30  1,,Rod Hgr,COLD,12,0,-1276,0,1276,0.025,0,0.091,0.095,down,1276,0,0,#NAME?,0,0.091,0,#NAME?,0,0.025,0,10000000000,0,0,-165.63,9.11,14.5
16,I,I30,I30  1,,Rod Hgr,OPERATING,12,0,-1276,0,1276,0.212,0,0.095,0.233,down,1276,0,0,#NAME?,0,0.095,0,#NAME?,0,0.212,0,10000000000,0,0,-165.63,9.11,14.5
17,I,I30,I30  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1326,0,1326,0.225,0,0.537,0.582,down,1326,0,0,#NAME?,0,0.537,0,#NAME?,0,0.225,0,10000000000,0,0,-165.63,9.11,14.5
18,I,I30,I30  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1324,0,1324,0.603,0,0.244,0.651,down,1324,0,0,#NAME?,0,0.244,0,#NAME?,0,0.603,0,10000000000,0,0,-165.63,9.11,14.5
19,I,I30,I30  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1327,0,1327,0.615,0,0.683,0.919,down,1327,0,0,#NAME?,0,0.683,0,#NAME?,0,0.615,0,10000000000,0,0,-165.63,9.11,14.5
15,I,I31,I31  1,,Rod Hgr,COLD,12,0,-1064,0,1064,0.025,0,0.085,0.089,down,1064,0,0,#NAME?,0,0.085,0,#NAME?,0,0.025,0,10000000000,0,0,-177.63,9.11,14.5
16,I,I31,I31  1,,Rod Hgr,OPERATING,12,0,-1064,0,1064,0.226,0,0.091,0.244,down,1064,0,0,#NAME?,0,0.091,0,#NAME?,0,0.226,0,10000000000,0,0,-177.63,9.11,14.5
17,I,I31,I31  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1109,0,1109,0.239,0,0.381,0.45,down,1109,0,0,#NAME?,0,0.381,0,#NAME?,0,0.239,0,10000000000,0,0,-177.63,9.11,14.5
18,I,I31,I31  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1106,0,1106,0.618,0,0.227,0.658,down,1106,0,0,#NAME?,0,0.227,0,#NAME?,0,0.618,0,10000000000,0,0,-177.63,9.11,14.5
19,I,I31,I31  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1111,0,1111,0.629,0,0.516,0.813,down,1111,0,0,#NAME?,0,0.516,0,#NAME?,0,0.629,0,10000000000,0,0,-177.63,9.11,14.5
15,I,I33,I33  1,,Rod Hgr,COLD,12,0,-1488,0,1488,0.025,0,0.08,0.084,down,1488,0,0,#NAME?,0,0.08,0,#NAME?,0,0.025,0,10000000000,0,0,-187.63,9.11,14.5
16,I,I33,I33  1,,Rod Hgr,OPERATING,12,0,-1492,0,1492,0.238,0,0.089,0.254,down,1492,0,0,#NAME?,0,0.089,0,#NAME?,0,0.238,0,10000000000,0,0,-187.63,9.11,14.5
17,I,I33,I33  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1563,0,1563,0.25,0,0.24,0.347,down,1563,0,0,#NAME?,0,0.24,0,#NAME?,0,0.25,0,10000000000,0,0,-187.63,9.11,14.5
18,I,I33,I33  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1559,0,1559,0.63,0,0.217,0.666,down,1559,0,0,#NAME?,0,0.217,0,#NAME?,0,0.63,0,10000000000,0,0,-187.63,9.11,14.5
19,I,I33,I33  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1576,0,1576,0.641,0,0.367,0.739,down,1576,0,0,#NAME?,0,0.367,0,#NAME?,0,0.641,0,10000000000,0,0,-187.63,9.11,14.5
15,I,I35,I35  1,,Rod Hgr,COLD,12,0,-1449,0,1449,0.025,0,0.071,0.075,down,1449,0,0,#NAME?,0,0.071,0,#NAME?,0,0.025,0,10000000000,0,0,-201.63,9.11,14.5
16,I,I35,I35  1,,Rod Hgr,OPERATING,12,0,-1450,0,1450,0.254,0,0.084,0.268,down,1450,0,0,#NAME?,0,0.084,0,#NAME?,0,0.254,0,10000000000,0,0,-201.63,9.11,14.5
17,I,I35,I35  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1505,0,1505,0.266,0,0.127,0.295,down,1505,0,0,#NAME?,0,0.127,0,#NAME?,0,0.266,0,10000000000,0,0,-201.63,9.11,14.5
18,I,I35,I35  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1508,0,1508,0.646,0,0.201,0.677,down,1508,0,0,#NAME?,0,0.201,0,#NAME?,0,0.646,0,10000000000,0,0,-201.63,9.11,14.5
19,I,I35,I35  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1510,0,1510,0.658,0,0.242,0.701,down,1510,0,0,#NAME?,0,0.242,0,#NAME?,0,0.658,0,10000000000,0,0,-201.63,9.11,14.5
15,I,I35,I35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.025,0,0.071,0.075,forw,0,0.071,0.13,u-fr,0,0.025,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,14.5
16,I,I35,I35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.254,0,0.084,0.268,forw,0,0.084,0.13,u-fr,0,0.254,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,14.5
17,I,I35,I35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,806,806,0.266,0,0.127,0.295,back,806,0.127,0.13,d-fr,0,0.266,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,14.5
18,I,I35,I35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,0,0,0.646,0,0.201,0.677,back,0,0.201,0.13,d-fr,0,0.646,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,14.5
19,I,I35,I35  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,806,806,0.658,0,0.242,0.701,back,806,0.242,0.13,d-fr,0,0.658,0,l-fr,0,0,0,10000000000,0,0,-201.63,9.11,14.5
15,I,I36,I36  1,,Rod Hgr,COLD,12,0,-1176,0,1176,0.025,0,0.063,0.068,down,1176,0,0,#NAME?,0,0.063,0,#NAME?,0,0.025,0,10000000000,0,0,-213.63,9.11,14.5
16,I,I36,I36  1,,Rod Hgr,OPERATING,12,0,-1176,0,1176,0.268,0,0.075,0.278,down,1176,0,0,#NAME?,0,0.075,0,#NAME?,0,0.268,0,10000000000,0,0,-213.63,9.11,14.5
17,I,I36,I36  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1223,0,1223,0.28,0,0.198,0.343,down,1223,0,0,#NAME?,0,0.198,0,#NAME?,0,0.28,0,10000000000,0,0,-213.63,9.11,14.5
18,I,I36,I36  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1221,0,1221,0.661,0,0.177,0.684,down,1221,0,0,#NAME?,0,0.177,0,#NAME?,0,0.661,0,10000000000,0,0,-213.63,9.11,14.5
19,I,I36,I36  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1224,0,1224,0.672,0,0.299,0.736,down,1224,0,0,#NAME?,0,0.299,0,#NAME?,0,0.672,0,10000000000,0,0,-213.63,9.11,14.5
15,I,I37,I37  1,,Rod Hgr,COLD,12,0,-1251,0,1251,0.025,0,0.054,0.06,down,1251,0,0,#NAME?,0,0.054,0,#NAME?,0,0.025,0,10000000000,0,0,-225.63,9.11,14.5
16,I,I37,I37  1,,Rod Hgr,OPERATING,12,0,-1251,0,1251,0.282,0,0.062,0.289,down,1251,0,0,#NAME?,0,0.062,0,#NAME?,0,0.282,0,10000000000,0,0,-225.63,9.11,14.5
17,I,I37,I37  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1307,0,1307,0.294,0,0.358,0.463,down,1307,0,0,#NAME?,0,0.358,0,#NAME?,0,0.294,0,10000000000,0,0,-225.63,9.11,14.5
18,I,I37,I37  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1298,0,1298,0.675,0,0.147,0.691,down,1298,0,0,#NAME?,0,0.147,0,#NAME?,0,0.675,0,10000000000,0,0,-225.63,9.11,14.5
19,I,I37,I37  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1308,0,1308,0.686,0,0.441,0.816,down,1308,0,0,#NAME?,0,0.441,0,#NAME?,0,0.686,0,10000000000,0,0,-225.63,9.11,14.5
15,I,I38,I38  1,,Rod Hgr,COLD,12,0,-1290,0,1290,0.025,0,0.045,0.052,down,1290,0,0,#NAME?,0,0.045,0,#NAME?,0,0.025,0,10000000000,0,0,-237.63,9.11,14.5
16,I,I38,I38  1,,Rod Hgr,OPERATING,12,0,-1288,0,1288,0.296,0,0.049,0.3,down,1288,0,0,#NAME?,0,0.049,0,#NAME?,0,0.296,0,10000000000,0,0,-237.63,9.11,14.5
17,I,I38,I38  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1419,0,1419,0.308,0,0.524,0.608,down,1419,0,0,#NAME?,0,0.524,0,#NAME?,0,0.308,0,10000000000,0,0,-237.63,9.11,14.5
18,I,I38,I38  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1337,0,1337,0.689,0,0.115,0.698,down,1337,0,0,#NAME?,0,0.115,0,#NAME?,0,0.689,0,10000000000,0,0,-237.63,9.11,14.5
19,I,I38,I38  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1420,0,1420,0.701,0,0.59,0.916,down,1420,0,0,#NAME?,0,0.59,0,#NAME?,0,0.701,0,10000000000,0,0,-237.63,9.11,14.5
15,I,I40,I40  1,,Rod Hgr,COLD,12,0,-1483,0,1483,0.025,0,0.035,0.044,down,1483,0,0,#NAME?,0,0.035,0,#NAME?,0,0.025,0,10000000000,0,0,-249.63,9.11,14.5
16,I,I40,I40  1,,Rod Hgr,OPERATING,12,0,-1483,0,1483,0.31,0,0.034,0.312,down,1483,0,0,#NAME?,0,0.034,0,#NAME?,0,0.31,0,10000000000,0,0,-249.63,9.11,14.5
17,I,I40,I40  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1557,0,1557,0.322,0,0.645,0.721,down,1557,0,0,#NAME?,0,0.645,0,#NAME?,0,0.322,0,10000000000,0,0,-249.63,9.11,14.5
18,I,I40,I40  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1540,0,1540,0.703,0,0.081,0.708,down,1540,0,0,#NAME?,0,0.081,0,#NAME?,0,0.703,0,10000000000,0,0,-249.63,9.11,14.5
19,I,I40,I40  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1559,0,1559,0.715,0,0.692,0.995,down,1559,0,0,#NAME?,0,0.692,0,#NAME?,0,0.715,0,10000000000,0,0,-249.63,9.11,14.5
15,I,I41,I41  1,,Rod Hgr,COLD,12,0,-1264,0,1264,0.025,0,0.023,0.034,down,1264,0,0,#NAME?,0,0.023,0,#NAME?,0,0.025,0,10000000000,0,0,-264.34,9.11,14.5
16,I,I41,I41  1,,Rod Hgr,OPERATING,12,0,-1264,0,1264,0.327,0,0.01,0.327,down,1264,0,0,#NAME?,0,0.01,0,#NAME?,0,0.327,0,10000000000,0,0,-264.34,9.11,14.5
17,I,I41,I41  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1315,0,1315,0.339,0,0.656,0.738,down,1315,0,0,#NAME?,0,0.656,0,#NAME?,0,0.339,0,10000000000,0,0,-264.34,9.11,14.5
18,I,I41,I41  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1312,0,1312,0.72,0,0.03,0.721,down,1312,0,0,#NAME?,0,0.03,0,#NAME?,0,0.72,0,10000000000,0,0,-264.34,9.11,14.5
19,I,I41,I41  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1316,0,1316,0.732,0,0.676,0.996,down,1316,0,0,#NAME?,0,0.676,0,#NAME?,0,0.732,0,10000000000,0,0,-264.34,9.11,14.5
15,I,I42,I42  1,,Rod Hgr,COLD,12,0,-1028,0,1028,0.025,0,0.016,0.03,down,1028,0,0,#NAME?,0,0.016,0,#NAME?,0,0.025,0,10000000000,0,0,-273.63,9.11,14.5
16,I,I42,I42  1,,Rod Hgr,OPERATING,12,0,-1029,0,1029,0.338,0,-0.005,0.338,down,1029,0,0,#NAME?,0,0.005,0,#NAME?,0,0.338,0,10000000000,0,0,-273.63,9.11,14.5
17,I,I42,I42  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1067,0,1067,0.35,0,0.574,0.673,down,1067,0,0,#NAME?,0,0.574,0,#NAME?,0,0.35,0,10000000000,0,0,-273.63,9.11,14.5
18,I,I42,I42  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1068,0,1068,0.731,0,0.007,0.731,down,1068,0,0,#NAME?,0,0.007,0,#NAME?,0,0.731,0,10000000000,0,0,-273.63,9.11,14.5
19,I,I42,I42  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1069,0,1069,0.743,0,0.576,0.94,down,1069,0,0,#NAME?,0,0.576,0,#NAME?,0,0.743,0,10000000000,0,0,-273.63,9.11,14.5
15,I,I43,I43  1,,Rod Hgr,COLD,12,0,-1165,0,1165,0.025,0,0.005,0.026,down,1165,0,0,#NAME?,0,0.005,0,#NAME?,0,0.025,0,10000000000,0,0,-285.63,9.11,14.5
16,I,I43,I43  1,,Rod Hgr,OPERATING,12,0,-1163,0,1163,0.352,0,-0.02,0.352,down,1163,0,0,#NAME?,0,0.02,0,#NAME?,0,0.352,0,10000000000,0,0,-285.63,9.11,14.5
17,I,I43,I43  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1210,0,1210,0.364,0,0.389,0.533,down,1210,0,0,#NAME?,0,0.389,0,#NAME?,0,0.364,0,10000000000,0,0,-285.63,9.11,14.5
18,I,I43,I43  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1211,0,1211,0.745,0,0.041,0.746,down,1211,0,0,#NAME?,0,0.041,0,#NAME?,0,0.745,0,10000000000,0,0,-285.63,9.11,14.5
19,I,I43,I43  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1215,0,1215,0.757,0,0.409,0.86,down,1215,0,0,#NAME?,0,0.409,0,#NAME?,0,0.757,0,10000000000,0,0,-285.63,9.11,14.5
15,I,I44,I44  1,,Rod Hgr,COLD,12,0,-1608,0,1608,0.025,0,-0.005,0.026,down,1608,0,0,#NAME?,0,0.005,0,#NAME?,0,0.025,0,10000000000,0,0,-297.63,9.11,14.5
16,I,I44,I44  1,,Rod Hgr,OPERATING,12,0,-1615,0,1615,0.366,0,-0.029,0.367,down,1615,0,0,#NAME?,0,0.029,0,#NAME?,0,0.366,0,10000000000,0,0,-297.63,9.11,14.5
17,I,I44,I44  1,,Rod Hgr,OPERATING + E/W SEISMIC,12,0,1702,0,1702,0.378,0,0.124,0.398,down,1702,0,0,#NAME?,0,0.124,0,#NAME?,0,0.378,0,10000000000,0,0,-297.63,9.11,14.5
18,I,I44,I44  1,,Rod Hgr,OPERATING + N/S SEISMIC,12,0,1689,0,1689,0.759,0,0.067,0.762,down,1689,0,0,#NAME?,0,0.067,0,#NAME?,0,0.759,0,10000000000,0,0,-297.63,9.11,14.5
19,I,I44,I44  1,,Rod Hgr,OPERATING + ALL SEISMIC,12,0,1716,0,1716,0.771,0,0.162,0.788,down,1716,0,0,#NAME?,0,0.162,0,#NAME?,0,0.771,0,10000000000,0,0,-297.63,9.11,14.5
15,I,I44,I44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,COLD,12,0,0,0,0,0.025,0,-0.005,0.026,back,0,0.005,0.13,u-fr,0,0.025,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,14.5
16,I,I44,I44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING,12,0,0,0,0,0.366,0,-0.029,0.367,back,0,0.029,0.13,u-fr,0,0.366,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,14.5
17,I,I44,I44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,12,0,0,377,377,0.378,0,0.124,0.398,back,377,0.124,0.13,d-fr,0,0.378,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,14.5
18,I,I44,I44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,12,0,0,0,0,0.759,0,0.067,0.762,back,0,0.067,0.13,d-fr,0,0.759,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,14.5
19,I,I44,I44  2,ADDED E/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,12,0,0,377,377,0.771,0,0.162,0.788,back,377,0.162,0.13,d-fr,0,0.771,0,l-fr,0,0,0,10000000000,0,0,-297.63,9.11,14.5
15,J,J11,J11  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-282,0,282,0.019,0,-0.001,0.019,down,282,0,0,left,0,0.001,0.06,forw,0,0.019,0,10000000000,0.3,0,-191.29,5.3,7.2
16,J,J11,J11  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,24,-239,14,241,0.019,0,-0.001,0.019,down,239,0,0,rght,14,-0.001,0.06,forw,24,0.019,0,10000000000,0.3,0,-191.29,5.3,7.2
17,J,J11,J11  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,24,250,24,253,0.116,0,0.045,0.124,down,250,0,0,left,24,0.045,0.06,back,24,0.116,0,10000000000,0.3,0,-191.29,5.3,7.2
18,J,J11,J11  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,24,263,19,265,0.777,0,0.044,0.778,down,263,0,0,left,19,0.044,0.06,back,24,0.777,0,10000000000,0.3,0,-191.29,5.3,7.2
19,J,J11,J11  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,24,264,28,266,0.872,0,0.086,0.876,down,264,0,0,left,28,0.086,0.06,back,24,0.872,0,10000000000,0.3,0,-191.29,5.3,7.2
15,J,J14,J14  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-5,0,5,0.019,0,-0.002,0.019,down,5,0,0,left,0,0.002,0.06,forw,0,0.019,0,10000000000,0.3,0,-189.18,5.3,7.2
16,J,J14,J14  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-1,-47,-14,49,0.016,0,-0.045,0.048,down,47,0,0,left,14,0.045,0.06,back,1,-0.016,0,10000000000,0.3,0,-189.18,5.3,7.2
17,J,J14,J14  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,1,47,27,54,0.112,0,0.09,0.144,down,47,0,0,left,27,0.09,0.06,back,1,0.112,0,10000000000,0.3,0,-189.18,5.3,7.2
18,J,J14,J14  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,1,56,14,58,0.773,0.042,0.079,0.778,down,56,0.042,0,left,14,0.079,0.06,back,1,0.773,0,10000000000,0.3,0,-189.18,5.3,7.2
19,J,J14,J14  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,1,56,27,62,0.868,0.042,0.122,0.878,down,56,0.042,0,left,27,0.122,0.06,back,1,0.868,0,10000000000,0.3,0,-189.18,5.3,7.2
15,K,K16,K16  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-178,0,178,-0.191,0,-0.06,0.2,down,178,0,0,rght,0,0.06,0.06,forw,0,0.191,0,10000000000,0.3,0,-300.19,2.29,7.19
16,K,K16,K16  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-70,-206,-34,221,-0.192,0,-0.06,0.201,down,206,0,0,rght,34,0.06,0.06,forw,70,0.192,0,10000000000,0.3,0,-300.19,2.29,7.19
17,K,K16,K16  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,70,222,45,237,0.377,0,0.148,0.405,down,222,0,0,left,45,0.148,0.06,back,70,0.377,0,10000000000,0.3,0,-300.19,2.29,7.19
18,K,K16,K16  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,70,246,34,258,0.79,0,0.121,0.799,down,246,0,0,left,34,0.121,0.06,back,70,0.79,0,10000000000,0.3,0,-300.19,2.29,7.19
19,K,K16,K16  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,70,255,45,268,0.974,0,0.205,0.995,down,255,0,0,left,45,0.205,0.06,back,70,0.974,0,10000000000,0.3,0,-300.19,2.29,7.19
15,K,K22,K22  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,37,0,37,-0.19,0.06,-0.058,0.208,up,37,0.06,0.06,rght,0,0.058,0.06,forw,0,0.19,0,10000000000,0.3,0,-302.62,2.29,7.19
16,K,K22,K22  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,1,51,15,53,-0.188,0.06,-0.028,0.199,up,51,0.06,0.06,left,15,-0.028,0.06,back,1,-0.188,0,10000000000,0.3,0,-302.62,2.29,7.19
17,K,K22,K22  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,1,55,15,57,0.373,0.06,0.055,0.382,down,55,0.06,0,left,15,0.055,0.06,back,1,0.373,0,10000000000,0.3,0,-302.62,2.29,7.19
18,K,K22,K22  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,1,67,15,68,0.786,0.06,0.032,0.789,down,67,0.06,0,left,15,0.032,0.06,back,1,0.786,0,10000000000,0.3,0,-302.62,2.29,7.19
19,K,K22,K22  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,1,69,15,71,0.97,0.06,0.055,0.974,down,69,0.06,0,left,15,0.055,0.06,back,1,0.97,0,10000000000,0.3,0,-302.62,2.29,7.19
15,L,L01,L01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-359,0,359,-0.129,0,-0.049,0.138,down,359,0,0,rght,0,0.049,0.06,forw,0,0.129,0,10000000000,0.3,0,-300.21,4.29,7.19
16,L,L01,L01  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,123,-410,-13,428,-0.121,0,-0.05,0.131,down,410,0,0,rght,13,0.05,0.06,back,123,-0.121,0,10000000000,0.3,0,-300.21,4.29,7.19
17,L,L01,L01  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,123,450,13,467,0.306,0,0.121,0.329,down,450,0,0,left,13,0.121,0.06,back,123,0.306,0,10000000000,0.3,0,-300.21,4.29,7.19
18,L,L01,L01  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,123,432,13,449,0.712,0,0.098,0.719,down,432,0,0,left,13,0.098,0.06,back,123,0.712,0,10000000000,0.3,0,-300.21,4.29,7.19
19,L,L01,L01  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,123,457,13,473,0.897,0,0.165,0.912,down,457,0,0,left,13,0.165,0.06,back,123,0.897,0,10000000000,0.3,0,-300.21,4.29,7.19
15,L,L02,L02  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,77,0,77,-0.129,0.06,-0.047,0.15,up,77,0.06,0.06,rght,0,0.047,0.06,forw,0,0.129,0,10000000000,0.3,0,-302.53,4.29,7.19
16,L,L02,L02  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,17,149,41,155,-0.118,0.06,-0.02,0.134,up,149,0.06,0.06,left,41,-0.02,0.06,back,17,-0.118,0,10000000000,0.3,0,-302.53,4.29,7.19
17,L,L02,L02  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,17,160,41,167,0.304,0.06,0.034,0.311,down,160,0.06,0,left,41,0.034,0.06,back,17,0.304,0,10000000000,0.3,0,-302.53,4.29,7.19
18,L,L02,L02  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,17,189,49,195,0.709,0.06,0.033,0.712,down,189,0.06,0,left,49,0.033,0.06,back,17,0.709,0,10000000000,0.3,0,-302.53,4.29,7.19
19,L,L02,L02  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,17,196,49,203,0.894,0.06,0.043,0.897,down,196,0.06,0,left,49,0.043,0.06,back,17,0.894,0,10000000000,0.3,0,-302.53,4.29,7.19
15,M,M16,M16  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-180,0,180,0.257,0,-0.008,0.257,down,180,0,0,left,0,0.008,0.06,forw,0,0.257,0,10000000000,0.3,0,-239.07,2.16,7.19
16,M,M16,M16  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-11,-46,9,48,0.246,0,0,0.246,down,46,0,0,rght,9,0,0.06,back,11,-0.246,0,10000000000,0.3,0,-239.07,2.16,7.19
17,M,M16,M16  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,11,88,266,280,0.405,0,0.04,0.407,down,88,0,0,left,266,0.04,0.06,back,11,0.405,0,10000000000,0.3,0,-239.07,2.16,7.19
18,M,M16,M16  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,11,90,10,91,0.867,0,0.04,0.868,down,90,0,0,left,10,0.04,0.06,back,11,0.867,0,10000000000,0.3,0,-239.07,2.16,7.19
19,M,M16,M16  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,11,127,267,295,1.022,0,0.077,1.025,down,127,0,0,left,267,0.077,0.06,back,11,1.022,0,10000000000,0.3,0,-239.07,2.16,7.19
15,M,M22,M22  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,38,0,38,0.256,0.06,-0.001,0.263,up,38,0.06,0.06,left,0,0.001,0.06,forw,0,0.256,0,10000000000,0.3,0,-236.64,2.16,7.19
16,M,M22,M22  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-2,2,-6,6,0.243,0.06,-0.06,0.258,up,2,0.06,0.06,left,6,0.06,0.06,back,2,-0.243,0,10000000000,0.3,0,-236.64,2.16,7.19
17,M,M22,M22  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,14,38,41,0.402,0.06,0.104,0.419,down,14,0.06,0,left,38,0.104,0.06,back,2,0.402,0,10000000000,0.3,0,-236.64,2.16,7.19
18,M,M22,M22  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,19,6,20,0.864,0.06,0.101,0.872,down,19,0.06,0,left,6,0.101,0.06,back,2,0.864,0,10000000000,0.3,0,-236.64,2.16,7.19
19,M,M22,M22  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,30,38,49,1.019,0.06,0.142,1.031,down,30,0.06,0,left,38,0.142,0.06,back,2,1.019,0,10000000000,0.3,0,-236.64,2.16,7.19
15,N,N01,N01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-361,0,361,0.195,0,0.003,0.195,down,361,0,0,rght,0,0.003,0.06,forw,0,0.195,0,10000000000,0.3,0,-239.05,4.16,7.19
16,N,N01,N01  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,58,-415,3,419,0.195,0,0.003,0.195,down,415,0,0,rght,3,0.003,0.06,forw,58,0.195,0,10000000000,0.3,0,-239.05,4.16,7.19
17,N,N01,N01  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,58,528,541,758,0.349,0,0.045,0.352,down,528,0,0,left,541,0.045,0.06,back,58,0.349,0,10000000000,0.3,0,-239.05,4.16,7.19
18,N,N01,N01  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,58,449,3,452,0.808,0,0.039,0.809,down,449,0,0,left,3,0.039,0.06,back,58,0.808,0,10000000000,0.3,0,-239.05,4.16,7.19
19,N,N01,N01  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,58,546,541,771,0.959,0,0.08,0.963,down,546,0,0,left,541,0.08,0.06,back,58,0.959,0,10000000000,0.3,0,-239.05,4.16,7.19
15,N,N02,N02  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,79,0,79,0.195,0.06,0.009,0.204,up,79,0.06,0.06,rght,0,0.009,0.06,forw,0,0.195,0,10000000000,0.3,0,-236.73,4.16,7.19
16,N,N02,N02  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,0,32,-10,34,0.192,0.06,-0.057,0.209,up,32,0.06,0.06,left,10,0.057,0.06,back,0,-0.192,0,10000000000,0.3,0,-236.73,4.16,7.19
17,N,N02,N02  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,0,68,50,84,0.346,0.06,0.107,0.367,down,68,0.06,0,left,50,0.107,0.06,back,0,0.346,0,10000000000,0.3,0,-236.73,4.16,7.19
18,N,N02,N02  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,0,77,12,78,0.805,0.06,0.095,0.813,down,77,0.06,0,left,12,0.095,0.06,back,0,0.805,0,10000000000,0.3,0,-236.73,4.16,7.19
19,N,N02,N02  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,0,108,52,120,0.957,0.06,0.143,0.969,down,108,0.06,0,left,52,0.143,0.06,back,0,0.957,0,10000000000,0.3,0,-236.73,4.16,7.19
15,O,O17,O17  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-179,0,179,-0.199,0,0.046,0.204,down,179,0,0,left,0,0.046,0.06,forw,0,0.199,0,10000000000,0.3,0,-98.71,2.16,7.19
16,O,O17,O17  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-42,-141,6,148,-0.2,0,0.046,0.205,down,141,0,0,left,6,0.046,0.06,forw,42,0.2,0,10000000000,0.3,0,-98.71,2.16,7.19
17,O,O17,O17  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,42,151,6,157,0.221,0,0.061,0.229,down,151,0,0,left,6,0.061,0.06,back,42,0.221,0,10000000000,0.3,0,-98.71,2.16,7.19
18,O,O17,O17  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,42,178,6,183,0.85,0,0.049,0.852,down,178,0,0,left,6,0.049,0.06,back,42,0.85,0,10000000000,0.3,0,-98.71,2.16,7.19
19,O,O17,O17  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,42,182,6,187,0.87,0,0.063,0.873,down,182,0,0,left,6,0.063,0.06,back,42,0.87,0,10000000000,0.3,0,-98.71,2.16,7.19
15,O,O23,O23  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,38,0,38,-0.198,0.06,0.048,0.213,up,38,0.06,0.06,left,0,0.048,0.06,forw,0,0.198,0,10000000000,0.3,0,-101.15,2.16,7.19
16,O,O23,O23  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,9,32,3,33,-0.197,0.06,0.049,0.211,up,32,0.06,0.06,left,3,0.049,0.06,back,9,-0.197,0,10000000000,0.3,0,-101.15,2.16,7.19
17,O,O23,O23  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,9,34,3,35,0.218,0.06,0.068,0.236,down,34,0.06,0,left,3,0.068,0.06,back,9,0.218,0,10000000000,0.3,0,-101.15,2.16,7.19
18,O,O23,O23  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,9,47,3,48,0.847,0.06,0.124,0.858,down,47,0.06,0,left,3,0.124,0.06,back,9,0.847,0,10000000000,0.3,0,-101.15,2.16,7.19
19,O,O23,O23  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,9,48,3,49,0.867,0.06,0.143,0.881,down,48,0.06,0,left,3,0.143,0.06,back,9,0.867,0,10000000000,0.3,0,-101.15,2.16,7.19
15,P,P01,P01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-359,0,359,-0.137,0,0.058,0.149,down,359,0,0,left,0,0.058,0.06,forw,0,0.137,0,10000000000,0.3,0,-98.73,4.16,7.19
16,P,P01,P01  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,18,-411,-35,413,-0.137,0,0.058,0.148,down,411,0,0,rght,35,-0.058,0.06,back,18,-0.137,0,10000000000,0.3,0,-98.73,4.16,7.19
17,P,P01,P01  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,18,434,70,440,0.158,0,0.059,0.168,down,434,0,0,left,70,0.059,0.06,back,18,0.158,0,10000000000,0.3,0,-98.73,4.16,7.19
18,P,P01,P01  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,18,427,35,429,0.78,0,0.075,0.784,down,427,0,0,left,35,0.075,0.06,back,18,0.78,0,10000000000,0.3,0,-98.73,4.16,7.19
19,P,P01,P01  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,18,435,70,441,0.801,0,0.077,0.804,down,435,0,0,left,70,0.077,0.06,back,18,0.801,0,10000000000,0.3,0,-98.73,4.16,7.19
15,P,P02,P02  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,78,1,78,-0.137,0.06,0.06,0.161,up,78,0.06,0.06,left,1,0.06,0.06,forw,0,0.137,0,10000000000,0.3,0,-101.05,4.16,7.19
16,P,P02,P02  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,38,103,24,112,-0.134,0.06,0.06,0.158,up,103,0.06,0.06,left,24,0.06,0.06,back,38,-0.134,0,10000000000,0.3,0,-101.05,4.16,7.19
17,P,P02,P02  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,38,110,25,119,0.155,0.06,0.064,0.178,down,110,0.06,0,left,25,0.064,0.06,back,38,0.155,0,10000000000,0.3,0,-101.05,4.16,7.19
18,P,P02,P02  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,38,141,34,150,0.777,0.06,0.144,0.793,down,141,0.06,0,left,34,0.144,0.06,back,38,0.777,0,10000000000,0.3,0,-101.05,4.16,7.19
19,P,P02,P02  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,38,143,34,152,0.798,0.06,0.148,0.814,down,143,0.06,0,left,34,0.148,0.06,back,38,0.798,0,10000000000,0.3,0,-101.05,4.16,7.19
15,Q,Q16,Q16  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-179,0,179,-0.201,0,0.046,0.206,down,179,0,0,left,0,0.046,0.06,forw,0,0.201,0,10000000000,0.3,0,-90.7,2.16,7.19
16,Q,Q16,Q16  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-32,-139,27,145,-0.203,0,0.047,0.208,down,139,0,0,left,27,0.047,0.06,forw,32,0.203,0,10000000000,0.3,0,-90.7,2.16,7.19
17,Q,Q16,Q16  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,32,145,27,151,0.227,0,0.05,0.232,down,145,0,0,left,27,0.05,0.06,back,32,0.227,0,10000000000,0.3,0,-90.7,2.16,7.19
18,Q,Q16,Q16  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,32,179,27,184,0.882,0,0.053,0.883,down,179,0,0,left,27,0.053,0.06,back,32,0.882,0,10000000000,0.3,0,-90.7,2.16,7.19
19,Q,Q16,Q16  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,32,179,27,184,0.904,0,0.056,0.906,down,179,0,0,left,27,0.056,0.06,back,32,0.904,0,10000000000,0.3,0,-90.7,2.16,7.19
15,Q,Q22,Q22  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,38,0,38,-0.201,0.06,0.049,0.215,up,38,0.06,0.06,left,0,0.049,0.06,forw,0,0.201,0,10000000000,0.3,0,-93.14,2.16,7.19
16,Q,Q22,Q22  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,10,32,1,34,-0.2,0.06,0.049,0.214,up,32,0.06,0.06,left,1,0.049,0.06,back,10,-0.2,0,10000000000,0.3,0,-93.14,2.16,7.19
17,Q,Q22,Q22  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,10,34,1,35,0.223,0.06,0.062,0.239,down,34,0.06,0,left,1,0.062,0.06,back,10,0.223,0,10000000000,0.3,0,-93.14,2.16,7.19
18,Q,Q22,Q22  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,10,49,9,50,0.878,0.06,0.126,0.889,down,49,0.06,0,left,9,0.126,0.06,back,10,0.878,0,10000000000,0.3,0,-93.14,2.16,7.19
19,Q,Q22,Q22  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,10,49,9,50,0.901,0.06,0.138,0.913,down,49,0.06,0,left,9,0.138,0.06,back,10,0.901,0,10000000000,0.3,0,-93.14,2.16,7.19
15,R,R01,R01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-359,0,359,-0.139,0,0.057,0.15,down,359,0,0,left,0,0.057,0.06,forw,0,0.139,0,10000000000,0.3,0,-90.72,4.16,7.19
16,R,R01,R01  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,2,-421,-68,427,-0.139,0,0.057,0.15,down,421,0,0,rght,68,-0.057,0.06,back,2,-0.139,0,10000000000,0.3,0,-90.72,4.16,7.19
17,R,R01,R01  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,437,96,447,0.162,0,0.059,0.173,down,437,0,0,left,96,0.059,0.06,back,2,0.162,0,10000000000,0.3,0,-90.72,4.16,7.19
18,R,R01,R01  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,444,77,450,0.811,0,0.059,0.813,down,444,0,0,left,77,0.059,0.06,back,2,0.811,0,10000000000,0.3,0,-90.72,4.16,7.19
19,R,R01,R01  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,444,105,456,0.833,0,0.061,0.836,down,444,0,0,left,105,0.061,0.06,back,2,0.833,0,10000000000,0.3,0,-90.72,4.16,7.19
15,R,R02,R02  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,78,1,78,-0.139,0.06,0.06,0.163,up,78,0.06,0.06,left,1,0.06,0.06,forw,0,0.139,0,10000000000,0.3,0,-93.04,4.16,7.19
16,R,R02,R02  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,40,106,28,117,-0.136,0.06,0.06,0.16,up,106,0.06,0.06,left,28,0.06,0.06,back,40,-0.136,0,10000000000,0.3,0,-93.04,4.16,7.19
17,R,R02,R02  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,40,110,29,120,0.159,0.06,0.073,0.185,down,110,0.06,0,left,29,0.073,0.06,back,40,0.159,0,10000000000,0.3,0,-93.04,4.16,7.19
18,R,R02,R02  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,40,147,29,155,0.808,0.06,0.143,0.822,down,147,0.06,0,left,29,0.143,0.06,back,40,0.808,0,10000000000,0.3,0,-93.04,4.16,7.19
19,R,R02,R02  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,40,147,29,155,0.83,0.06,0.156,0.847,down,147,0.06,0,left,29,0.156,0.06,back,40,0.83,0,10000000000,0.3,0,-93.04,4.16,7.19
15,S,S06,S06  1,,Rod Hgr,COLD,4,0,-415,0,415,0.023,0,-0.013,0.027,down,415,0,0,#NAME?,0,0.013,0,#NAME?,0,0.023,0,10000000000,0,0,-94.67,18.16,14.09
16,S,S06,S06  1,,Rod Hgr,OPERATING,4,0,-442,0,442,0.128,0,-0.016,0.129,down,442,0,0,#NAME?,0,0.016,0,#NAME?,0,0.128,0,10000000000,0,0,-94.67,18.16,14.09
17,S,S06,S06  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,530,0,530,0.131,0,0.227,0.262,down,530,0,0,#NAME?,0,0.227,0,#NAME?,0,0.131,0,10000000000,0,0,-94.67,18.16,14.09
18,S,S06,S06  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,528,0,528,0.204,0,0.041,0.208,down,528,0,0,#NAME?,0,0.041,0,#NAME?,0,0.204,0,10000000000,0,0,-94.67,18.16,14.09
19,S,S06,S06  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,601,0,601,0.206,0,0.251,0.325,down,601,0,0,#NAME?,0,0.251,0,#NAME?,0,0.206,0,10000000000,0,0,-94.67,18.16,14.09
15,S,S06,S06  2,ADDED N/W SEISMIC RESTRAINT,Inclined,COLD,4,0,0,0,0,0.023,0,-0.013,0.027,forw,0,0.023,0.13,d-fr,0,0,0,l-fr,0,0.013,0,10000000000,0,0,-94.67,18.16,14.09
16,S,S06,S06  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING,4,0,0,0,0,0.128,0,-0.016,0.129,forw,0,0.128,0.13,d-fr,0,0,0,l-fr,0,0.016,0,10000000000,0,0,-94.67,18.16,14.09
17,S,S06,S06  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,4,0,0,0,0,0.131,0,0.227,0.262,back,0,0.131,0.13,d-fr,0,0,0,l-fr,0,0.227,0,10000000000,0,0,-94.67,18.16,14.09
18,S,S06,S06  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,4,120,0,0,120,0.204,0,0.041,0.208,back,120,0.204,0.13,d-fr,0,0,0,l-fr,0,0.041,0,10000000000,0,0,-94.67,18.16,14.09
19,S,S06,S06  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,4,120,0,0,120,0.206,0,0.251,0.325,back,120,0.206,0.13,d-fr,0,0,0,l-fr,0,0.251,0,10000000000,0,0,-94.67,18.16,14.09
15,S,S07,S07  1,,Rod Hgr,COLD,4,0,0,0,0,0.02,0.011,-0.013,0.026,up,0,0.011,100,#NAME?,0,0.013,0,#NAME?,0,0.02,0,10000000000,0,0,-94.67,18.16,18.08
16,S,S07,S07  1,,Rod Hgr,OPERATING,4,0,0,0,0,0.124,0.011,-0.021,0.126,up,0,0.011,100,#NAME?,0,0.021,0,#NAME?,0,0.124,0,10000000000,0,0,-94.67,18.16,18.08
17,S,S07,S07  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,60,0,60,0.135,0.019,0.232,0.269,down,60,0.019,0,#NAME?,0,0.232,0,#NAME?,0,0.135,0,10000000000,0,0,-94.67,18.16,18.08
18,S,S07,S07  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,0,0,0,0.213,0.019,0.046,0.219,down,0,0.019,0,#NAME?,0,0.046,0,#NAME?,0,0.213,0,10000000000,0,0,-94.67,18.16,18.08
19,S,S07,S07  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,60,0,60,0.223,0.026,0.256,0.341,down,60,0.026,0,#NAME?,0,0.256,0,#NAME?,0,0.223,0,10000000000,0,0,-94.67,18.16,18.08
15,S,S08,S08  1,,Rod Hgr,COLD,4,0,-125,0,125,0.007,0,-0.013,0.015,down,125,0,0,#NAME?,0,0.013,0,#NAME?,0,0.007,0,10000000000,0,0,-94.67,18.16,26.06
16,S,S08,S08  1,,Rod Hgr,OPERATING,4,0,-124,0,124,0.106,0,-0.031,0.11,down,124,0,0,#NAME?,0,0.031,0,#NAME?,0,0.106,0,10000000000,0,0,-94.67,18.16,26.06
17,S,S08,S08  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,145,0,145,0.124,0,0.242,0.272,down,145,0,0,#NAME?,0,0.242,0,#NAME?,0,0.124,0,10000000000,0,0,-94.67,18.16,26.06
18,S,S08,S08  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,150,0,150,0.25,0,0.056,0.256,down,150,0,0,#NAME?,0,0.056,0,#NAME?,0,0.25,0,10000000000,0,0,-94.67,18.16,26.06
19,S,S08,S08  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,166,0,166,0.267,0,0.266,0.377,down,166,0,0,#NAME?,0,0.266,0,#NAME?,0,0.267,0,10000000000,0,0,-94.67,18.16,26.06
15,S,S09,S09  1,,Rod Hgr,COLD,4,0,-155,0,155,-0.017,0,-0.013,0.021,down,155,0,0,#NAME?,0,0.013,0,#NAME?,0,0.017,0,10000000000,0,0,-94.67,18.16,34.08
16,S,S09,S09  1,,Rod Hgr,OPERATING,4,0,-154,0,154,0.067,0,-0.041,0.079,down,154,0,0,#NAME?,0,0.041,0,#NAME?,0,0.067,0,10000000000,0,0,-94.67,18.16,34.08
17,S,S09,S09  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,167,0,167,0.086,0,0.252,0.266,down,167,0,0,#NAME?,0,0.252,0,#NAME?,0,0.086,0,10000000000,0,0,-94.67,18.16,34.08
18,S,S09,S09  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,169,0,169,0.253,0,0.066,0.261,down,169,0,0,#NAME?,0,0.066,0,#NAME?,0,0.253,0,10000000000,0,0,-94.67,18.16,34.08
19,S,S09,S09  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,177,0,177,0.27,0,0.276,0.386,down,177,0,0,#NAME?,0,0.276,0,#NAME?,0,0.27,0,10000000000,0,0,-94.67,18.16,34.08
15,S,S10,S10  1,,Rod Hgr,COLD,4,0,-115,0,115,-0.058,0,-0.013,0.059,down,115,0,0,#NAME?,0,0.013,0,#NAME?,0,0.058,0,10000000000,0,0,-94.67,18.16,42.08
16,S,S10,S10  1,,Rod Hgr,OPERATING,4,0,-127,0,127,0.004,0,-0.051,0.051,down,127,0,0,#NAME?,0,0.051,0,#NAME?,0,0.004,0,10000000000,0,0,-94.67,18.16,42.08
17,S,S10,S10  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,134,0,134,0.016,0,0.262,0.263,down,134,0,0,#NAME?,0,0.262,0,#NAME?,0,0.016,0,10000000000,0,0,-94.67,18.16,42.08
18,S,S10,S10  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,135,0,135,0.192,0,0.076,0.207,down,135,0,0,#NAME?,0,0.076,0,#NAME?,0,0.192,0,10000000000,0,0,-94.67,18.16,42.08
19,S,S10,S10  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,137,0,137,0.203,0,0.286,0.351,down,137,0,0,#NAME?,0,0.286,0,#NAME?,0,0.203,0,10000000000,0,0,-94.67,18.16,42.08
15,S,S11,S11  1,,Rod Hgr,COLD,4,0,-52,0,52,-0.086,0,-0.013,0.087,down,52,0,0,#NAME?,0,0.013,0,#NAME?,0,0.086,0,10000000000,0,0,-94.67,18.16,46.08
16,S,S11,S11  1,,Rod Hgr,OPERATING,4,0,-3,0,3,-0.039,0,-0.055,0.068,down,3,0,0,#NAME?,0,0.055,0,#NAME?,0,0.039,0,10000000000,0,0,-94.67,18.16,46.08
17,S,S11,S11  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,5,0,5,0.046,0,0.267,0.271,down,5,0,0,#NAME?,0,0.267,0,#NAME?,0,0.046,0,10000000000,0,0,-94.67,18.16,46.08
18,S,S11,S11  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,41,0,41,0.221,0.001,0.081,0.236,down,41,0.001,0,#NAME?,0,0.081,0,#NAME?,0,0.221,0,10000000000,0,0,-94.67,18.16,46.08
19,S,S11,S11  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,41,0,41,0.228,0.001,0.291,0.37,down,41,0.001,0,#NAME?,0,0.291,0,#NAME?,0,0.228,0,10000000000,0,0,-94.67,18.16,46.08
15,S,S12,S12  1,,Rod Hgr,COLD,4,0,-96,0,96,-0.13,0,-0.013,0.131,down,96,0,0,#NAME?,0,0.013,0,#NAME?,0,0.13,0,10000000000,0,0,-94.67,18.16,51.07
16,S,S12,S12  1,,Rod Hgr,OPERATING,4,0,-270,0,270,-0.105,0,-0.062,0.121,down,270,0,0,#NAME?,0,0.062,0,#NAME?,0,0.105,0,10000000000,0,0,-94.67,18.16,51.07
17,S,S12,S12  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,276,0,276,0.105,0,0.273,0.293,down,276,0,0,#NAME?,0,0.273,0,#NAME?,0,0.105,0,10000000000,0,0,-94.67,18.16,51.07
18,S,S12,S12  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,495,0,495,0.287,0,0.087,0.299,down,495,0,0,#NAME?,0,0.087,0,#NAME?,0,0.287,0,10000000000,0,0,-94.67,18.16,51.07
19,S,S12,S12  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,496,0,496,0.287,0,0.298,0.413,down,496,0,0,#NAME?,0,0.298,0,#NAME?,0,0.287,0,10000000000,0,0,-94.67,18.16,51.07
15,S,S12,S12  2,ADDED N/W SEISMIC RESTRAINT,Inclined,COLD,4,-1,0,0,1,-0.13,0,-0.013,0.131,back,1,0.13,0.13,d-fr,0,0,0,l-fr,0,0.013,0,10000000000,0,0,-94.67,18.16,51.07
16,S,S12,S12  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING,4,0,0,0,0,-0.105,0,-0.062,0.121,back,0,0.105,0.13,d-fr,0,0,0,l-fr,0,0.062,0,10000000000,0,0,-94.67,18.16,51.07
17,S,S12,S12  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + E/W SEISMIC,4,1,0,0,1,0.105,0,0.273,0.293,back,1,0.105,0.13,d-fr,0,0,0,l-fr,0,0.273,0,10000000000,0,0,-94.67,18.16,51.07
18,S,S12,S12  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + N/S SEISMIC,4,127,0,0,127,0.287,0,0.087,0.299,back,127,0.287,0.13,d-fr,0,0,0,l-fr,0,0.087,0,10000000000,0,0,-94.67,18.16,51.07
19,S,S12,S12  2,ADDED N/W SEISMIC RESTRAINT,Inclined,OPERATING + ALL SEISMIC,4,127,0,0,127,0.287,0,0.298,0.413,back,127,0.287,0.13,d-fr,0,0,0,l-fr,0,0.298,0,10000000000,0,0,-94.67,18.16,51.07
15,S,S15,S15  1,,Rod Hgr,COLD,4,0,-163,0,163,-0.135,0,-0.019,0.136,down,163,0,0,#NAME?,0,0.019,0,#NAME?,0,0.135,0,10000000000,0,0,-93.55,12.3,52.24
16,S,S15,S15  1,,Rod Hgr,OPERATING,4,0,0,0,0,-0.135,0.001,-0.077,0.155,up,0,0.001,100,#NAME?,0,0.077,0,#NAME?,0,0.135,0,10000000000,0,0,-93.55,12.3,52.24
17,S,S15,S15  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,7,0,7,0.137,0.001,0.286,0.317,down,7,0.001,0,#NAME?,0,0.286,0,#NAME?,0,0.137,0,10000000000,0,0,-93.55,12.3,52.24
18,S,S15,S15  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,119,0,119,0.509,0.008,0.116,0.523,down,119,0.008,0,#NAME?,0,0.116,0,#NAME?,0,0.509,0,10000000000,0,0,-93.55,12.3,52.24
19,S,S15,S15  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,121,0,121,0.511,0.008,0.325,0.606,down,121,0.008,0,#NAME?,0,0.325,0,#NAME?,0,0.511,0,10000000000,0,0,-93.55,12.3,52.24
15,S,S16,S16  1,,Rod Hgr,COLD,4,0,-257,0,257,-0.135,0,0.102,0.169,down,257,0,0,#NAME?,0,0.102,0,#NAME?,0,0.135,0,10000000000,0,0,-85.53,12.3,52.24
16,S,S16,S16  1,,Rod Hgr,OPERATING,4,0,-349,0,349,-0.145,0,0.1,0.176,down,349,0,0,#NAME?,0,0.1,0,#NAME?,0,0.145,0,10000000000,0,0,-85.53,12.3,52.24
17,S,S16,S16  1,,Rod Hgr,OPERATING + E/W SEISMIC,4,0,424,0,424,0.147,0,0.315,0.348,down,424,0,0,#NAME?,0,0.315,0,#NAME?,0,0.147,0,10000000000,0,0,-85.53,12.3,52.24
18,S,S16,S16  1,,Rod Hgr,OPERATING + N/S SEISMIC,4,0,513,0,513,0.519,0,0.188,0.552,down,513,0,0,#NAME?,0,0.188,0,#NAME?,0,0.519,0,10000000000,0,0,-85.53,12.3,52.24
19,S,S16,S16  1,,Rod Hgr,OPERATING + ALL SEISMIC,4,0,576,0,576,0.521,0,0.402,0.658,down,576,0,0,#NAME?,0,0.402,0,#NAME?,0,0.521,0,10000000000,0,0,-85.53,12.3,52.24
15,S,S20,S20  1,,Rod Hgr,COLD,3,0,-172,0,172,-0.135,0,0.179,0.224,down,172,0,0,#NAME?,0,0.179,0,#NAME?,0,0.135,0,10000000000,0,0,-80.41,12.34,52.24
16,S,S20,S20  1,,Rod Hgr,OPERATING,3,0,-237,0,237,-0.152,0,0.205,0.255,down,237,0,0,#NAME?,0,0.205,0,#NAME?,0,0.152,0,10000000000,0,0,-80.41,12.34,52.24
17,S,S20,S20  1,,Rod Hgr,OPERATING + E/W SEISMIC,3,0,329,0,329,0.153,0,0.422,0.449,down,329,0,0,#NAME?,0,0.422,0,#NAME?,0,0.153,0,10000000000,0,0,-80.41,12.34,52.24
18,S,S20,S20  1,,Rod Hgr,OPERATING + N/S SEISMIC,3,0,255,0,255,0.526,0,0.333,0.622,down,255,0,0,#NAME?,0,0.333,0,#NAME?,0,0.526,0,10000000000,0,0,-80.41,12.34,52.24
19,S,S20,S20  1,,Rod Hgr,OPERATING + ALL SEISMIC,3,0,342,0,342,0.528,0,0.546,0.76,down,342,0,0,#NAME?,0,0.546,0,#NAME?,0,0.528,0,10000000000,0,0,-80.41,12.34,52.24
15,S,S32,S32  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-166,0,166,-0.396,0,0.024,0.397,down,166,0,0,left,0,0.024,0.06,forw,0,0.396,0,10000000000,0.3,0,-78.16,2.17,53
16,S,S32,S32  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,12,-66,-15,69,-0.393,0,0.02,0.394,down,66,0,0,rght,15,-0.02,0.06,back,12,-0.393,0,10000000000,0.3,0,-78.16,2.17,53
17,S,S32,S32  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,12,81,15,83,0.405,0,0.069,0.411,down,81,0,0,left,15,0.069,0.06,back,12,0.405,0,10000000000,0.3,0,-78.16,2.17,53
18,S,S32,S32  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,12,135,17,137,0.873,0,0.079,0.877,down,135,0,0,left,17,0.079,0.06,back,12,0.873,0,10000000000,0.3,0,-78.16,2.17,53
19,S,S32,S32  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,12,144,17,146,0.883,0,0.128,0.892,down,144,0,0,left,17,0.128,0.06,back,12,0.883,0,10000000000,0.3,0,-78.16,2.17,53
15,S,S38,S38  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,33,0,33,-0.396,0.06,-0.016,0.401,up,33,0.06,0.06,rght,0,0.016,0.06,forw,0,0.396,0,10000000000,0.3,0,-80.59,2.17,53
16,S,S38,S38  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,4,12,-1,13,-0.39,0.06,-0.017,0.395,up,12,0.06,0.06,rght,1,0.017,0.06,back,4,-0.39,0,10000000000,0.3,0,-80.59,2.17,53
17,S,S38,S38  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,4,16,15,22,0.402,0.06,0.05,0.409,down,16,0.06,0,left,15,0.05,0.06,back,4,0.402,0,10000000000,0.3,0,-80.59,2.17,53
18,S,S38,S38  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,4,37,1,37,0.87,0.066,0.046,0.873,down,37,0.066,0,left,1,0.046,0.06,back,4,0.87,0,10000000000,0.3,0,-80.59,2.17,53
19,S,S38,S38  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,4,39,15,42,0.879,0.066,0.077,0.885,down,39,0.066,0,left,15,0.077,0.06,back,4,0.879,0,10000000000,0.3,0,-80.59,2.17,53
15,T,T12,T12  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-53,0,53,-0.265,0,-0.042,0.268,down,53,0,0,rght,0,0.042,0.06,forw,0,0.265,0,10000000000,0.3,0,-85.04,2.16,53
16,T,T12,T12  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,2,-6,1,6,-0.252,0,-0.038,0.255,down,6,0,0,left,1,-0.038,0.06,back,2,-0.252,0,10000000000,0.3,0,-85.04,2.16,53
17,T,T12,T12  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,59,1,59,0.319,0,0.051,0.323,down,59,0,0,left,1,0.051,0.06,back,2,0.319,0,10000000000,0.3,0,-85.04,2.16,53
18,T,T12,T12  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,18,4,18,0.719,0,0.051,0.72,down,18,0,0,left,4,0.051,0.06,back,2,0.719,0,10000000000,0.3,0,-85.04,2.16,53
19,T,T12,T12  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,69,4,69,0.781,0,0.064,0.784,down,69,0,0,left,4,0.064,0.06,back,2,0.781,0,10000000000,0.3,0,-85.04,2.16,53
15,T,T18,T18  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,0,-8,8,-0.265,0.039,-0.06,0.274,up,0,0.039,0.06,rght,8,0.06,0.06,forw,0,0.265,0,10000000000,0.3,0,-87.48,2.16,53
16,T,T18,T18  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,2,-3,-11,11,-0.249,0.02,-0.06,0.257,down,3,-0.02,0,rght,11,0.06,0.06,back,2,-0.249,0,10000000000,0.3,0,-87.48,2.16,53
17,T,T18,T18  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,2,16,16,23,0.316,0.035,0.06,0.324,down,16,0.035,0,left,16,0.06,0.06,back,2,0.316,0,10000000000,0.3,0,-87.48,2.16,53
18,T,T18,T18  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,2,3,17,17,0.716,0.037,0.06,0.719,down,3,0.037,0,left,17,0.06,0.06,back,2,0.716,0,10000000000,0.3,0,-87.48,2.16,53
19,T,T18,T18  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,2,16,21,27,0.778,0.051,0.06,0.782,down,16,0.051,0,left,21,0.06,0.06,back,2,0.778,0,10000000000,0.3,0,-87.48,2.16,53
15,U,U01,U01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-343,0,343,-0.336,0,0.06,0.341,down,343,0,0,left,0,0.06,0.06,forw,0,0.336,0,10000000000,0.3,0,-78.18,4.17,53
16,U,U01,U01  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,-47,-380,22,384,-0.336,0,0.06,0.342,down,380,0,0,left,22,0.06,0.06,forw,47,0.336,0,10000000000,0.3,0,-78.18,4.17,53
17,U,U01,U01  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,47,436,78,445,0.348,0,0.06,0.353,down,436,0,0,left,78,0.06,0.06,back,47,0.348,0,10000000000,0.3,0,-78.18,4.17,53
18,U,U01,U01  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,47,432,22,435,0.802,0,0.135,0.813,down,432,0,0,left,22,0.135,0.06,back,47,0.802,0,10000000000,0.3,0,-78.18,4.17,53
19,U,U01,U01  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,47,472,78,481,0.812,0,0.135,0.823,down,472,0,0,left,78,0.135,0.06,back,47,0.812,0,10000000000,0.3,0,-78.18,4.17,53
15,U,U02,U02  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,66,0,66,-0.336,0.06,0.023,0.342,up,66,0.06,0.06,left,0,0.023,0.06,forw,0,0.336,0,10000000000,0.3,0,-80.5,4.17,53
16,U,U02,U02  1,LOOSE FIT U-BOLT,Guide,OPERATING,3,17,57,-3,60,-0.334,0.06,0.022,0.34,up,57,0.06,0.06,rght,3,-0.022,0.06,back,17,-0.334,0,10000000000,0.3,0,-80.5,4.17,53
17,U,U02,U02  1,LOOSE FIT U-BOLT,Guide,OPERATING + E/W SEISMIC,3,17,68,3,70,0.345,0.06,0.024,0.351,down,68,0.06,0,left,3,0.024,0.06,back,17,0.345,0,10000000000,0.3,0,-80.5,4.17,53
18,U,U02,U02  1,LOOSE FIT U-BOLT,Guide,OPERATING + N/S SEISMIC,3,17,107,3,108,0.799,0.067,0.069,0.805,down,107,0.067,0,left,3,0.069,0.06,back,17,0.799,0,10000000000,0.3,0,-80.5,4.17,53
19,U,U02,U02  1,LOOSE FIT U-BOLT,Guide,OPERATING + ALL SEISMIC,3,17,114,3,115,0.809,0.067,0.069,0.815,down,114,0.067,0,left,3,0.069,0.06,back,17,0.809,0,10000000000,0.3,0,-80.5,4.17,53
15,V,V01,V01  1,LOOSE FIT U-BOLT,Guide,COLD,3,0,-125,0,125,-0.232,0,-0.017,0.233,down,125,0,0,rght,0,0.017,0.06,forw,0,0.232,0,10000000000,0.3,0,-85.06,4.16,53
