Seg,Point,ID,Tag No.,Type,Combination,Nominal,GlobalFX,GlobalFY,GlobalFZ,GlobalFR,GlobalDX,GlobalDY,GlobalDZ,GlobalDR,LocalDir1,Force1,Disp1,Gap1,LocalDir2,Force2,Disp2,Gap2,LocalDir3,Force3,Disp3,Gap3,Stiffness,Friction,ColdLoad,CoordX,CoordY,CoordZ
BJ,BJ04,BJ04 1,,Guide,OPERATING (HOT) + EQ,24,0,2935,0,2935,0.064,0,0.038,0.074,down,2935,0,0,left,0,0.064,0.13,back,0,0.038,0,10000000000,0,0,44.7,42.5,-38.64
BJ,BJ08,BJ08 1,,Guide,OPERATING (COOL) + EQ,24,7031,5428,0,8882,0,0,0.043,0.043,down,5428,0,0,left,7031,0,0,back,0,0.043,0,10000000000,0,0,44.7,42.5,-50.66
BJ,BJ08,BJ08 1,,Guide,OPERATING (HOT),24,-5924,-5024,0,7767,0,0,0.007,0.007,down,5024,0,0,left,5924,0,0,back,0,0.007,0,10000000000,0,0,44.7,42.5,-50.66
BJ,BJ08,BJ08 1,,Guide,OPERATING (Cool),24,-5958,-4823,0,7665,0,0,-0.028,0.028,down,4823,0,0,left,5958,0,0,forw,0,0.028,0,10000000000,0,0,44.7,42.5,-50.66
BJ,BJ08,BJ08 1,,Guide,COLD,24,13,-4017,0,4017,0,0,0,0,down,4017,0,0,rght,13,0,0,forw,0,0,0,10000000000,0,0,44.7,42.5,-50.66
BJ,BJ06,BJ06 1,,Guide,OPERATING (HOT) + EQ,24,15903,4740,0,16594,0,0,0.031,0.031,down,4740,0,0,left,15903,0,0,back,0,0.031,0,10000000000,0,0,44.7,42.5,-44.65
BJ,BJ06,BJ06 1,,Guide,OPERATING (COOL) + EQ,24,16200,4985,0,16950,0,0,0.064,0.064,down,4985,0,0,left,16200,0,0,back,0,0.064,0,10000000000,0,0,44.7,42.5,-44.65
BJ,BJ06,BJ06 1,,Guide,OPERATING (HOT),24,13531,-4624,0,14300,0,0,0.014,0.014,down,4624,0,0,rght,13531,0,0,back,0,0.014,0,10000000000,0,0,44.7,42.5,-44.65
BJ,BJ08,BJ08 1,,Guide,OPERATING (HOT) + EQ,24,6995,5320,0,8788,0,0,0.025,0.025,down,5320,0,0,left,6995,0,0,back,0,0.025,0,10000000000,0,0,44.7,42.5,-50.66
BJ,BJ06,BJ06 1,,Guide,COLD,24,-12,-1662,0,1662,0,0,0,0,down,1662,0,0,left,12,0,0,forw,0,0,0,10000000000,0,0,44.7,42.5,-44.65
BJ,BJ02,BJ02 1,,Guide,OPERATING (COOL) + EQ,24,1179,10867,0,10931,0.159,0,0.11,0.193,down,10867,0,0,left,1179,0.159,0.13,back,0,0.11,0,10000000000,0,0,44.7,42.5,-32.63
BJ,BJ04,BJ04 1,,Guide,OPERATING (COOL) + EQ,24,0,3124,0,3124,0.064,0,0.087,0.108,down,3124,0,0,left,0,0.064,0.13,back,0,0.087,0,10000000000,0,0,44.7,42.5,-38.64
BJ,BJ04,BJ04 1,,Guide,OPERATING (HOT),24,0,-2800,0,2800,0.053,0,0.022,0.057,down,2800,0,0,rght,0,0.053,0.13,back,0,0.022,0,10000000000,0,0,44.7,42.5,-38.64
BJ,BJ04,BJ04 1,,Guide,OPERATING (Cool),24,0,-2451,0,2451,0.052,0,-0.068,0.086,down,2451,0,0,rght,0,0.052,0.13,forw,0,0.068,0,10000000000,0,0,44.7,42.5,-38.64
BJ,BJ04,BJ04 1,,Guide,COLD,24,0,-1198,0,1198,0,0,0,0,down,1198,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,44.7,42.5,-38.64
BJ,BJ02,BJ02 1,,Guide,OPERATING (HOT) + EQ,24,1198,10589,0,10656,0.158,0,0.046,0.165,down,10589,0,0,left,1198,0.158,0.13,back,0,0.046,0,10000000000,0,0,44.7,42.5,-32.63
BJ,BJ02,BJ02 1,,Guide,OPERATING (HOT),24,1198,-10318,0,10388,0.13,0,0.03,0.133,down,10318,0,0,rght,1198,0.13,0.13,back,0,0.03,0,10000000000,0,0,44.7,42.5,-32.63
BJ,BJ02,BJ02 1,,Guide,COLD,24,0,-5438,0,5438,0,0,0,0,down,5438,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,44.7,42.5,-32.63
BJ,BJ06,BJ06 1,,Guide,OPERATING (Cool),24,13123,-4168,0,13769,0,0,-0.048,0.048,down,4168,0,0,rght,13123,0,0,forw,0,0.048,0,10000000000,0,0,44.7,42.5,-44.65
A,A48 M,A48 M1,,Shoe,OPERATING (Cool),24,0,-237,0,237,0.031,0,-0.009,0.032,down,237,0,0,#NAME?,0,0.009,0,#NAME?,0,0.031,0,10000000000,0,0,40.98,43.09,-54.66
BJ,BJ02,BJ02 1,,Guide,OPERATING (Cool),24,1179,-9793,0,9864,0.13,0,-0.088,0.157,down,9793,0,0,rght,1179,0.13,0.13,forw,0,0.088,0,10000000000,0,0,44.7,42.5,-32.63
A,A48 M,A48 M1,,Shoe,COLD,24,0,-4716,0,4716,0.016,0,0,0.016,down,4716,0,0,#NAME?,0,0,0,#NAME?,0,0.016,0,10000000000,0,0,40.98,43.09,-54.66
A,A48 M,A48 M1,,Shoe,OPERATING (HOT),24,0,-5958,0,5958,0.012,0,0.002,0.012,down,5958,0,0,#NAME?,0,0.002,0,#NAME?,0,0.012,0,10000000000,0,0,40.98,43.09,-54.66
A,A48 M,A48 M1,,Shoe,OPERATING (COOL) + EQ,24,0,9236,0,9236,0.081,0,0.01,0.082,down,9236,0,0,#NAME?,0,0.01,0,#NAME?,0,0.081,0,10000000000,0,0,40.98,43.09,-54.66
A,A48 M,A48 M1,,Shoe,OPERATING (HOT) + EQ,24,0,5999,0,5999,0.071,0,0.004,0.071,down,5999,0,0,#NAME?,0,0.004,0,#NAME?,0,0.071,0,10000000000,0,0,40.98,43.09,-54.66
AZ,AZ13,AZ13 1,CLAMP (S-13),Guide,COLD,6,0,0,0,0,0,0.02,0,0.02,up,0,0.02,100,left,0,0,0,back,0,0,0,10000000000,0,0,52.98,49.06,-57.08
AZ,AZ14,AZ14 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,0,564,79,570,0.008,0,0,0.008,down,564,0,0,left,79,0,0,back,0,0.008,0,10000000000,0,0,45.98,49.06,-57.08
AZ,AZ09,AZ09 1,CLAMP (S-13),Guide,OPERATING (HOT),6,-1,-145,0,145,0,0,-0.006,0.006,down,145,0,0,left,1,0,0,forw,0,0.006,0,10000000000,0,0,57.15,49.06,-50.9
AZ,AZ09,AZ09 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,12,153,0,154,0,0,0.022,0.022,down,153,0,0,left,12,0,0,back,0,0.022,0,10000000000,0,0,57.15,49.06,-50.9
AZ,AZ09,AZ09 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,10,153,0,154,0,0,0.007,0.007,down,153,0,0,left,10,0,0,back,0,0.007,0,10000000000,0,0,57.15,49.06,-50.9
AZ,AZ10,AZ10 1,CLAMP (S-13),Guide,COLD,6,0,-92,0,92,0,0,0,0,down,92,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-56.15
AZ,AZ10,AZ10 1,CLAMP (S-13),Guide,OPERATING (Cool),6,44,-92,0,102,0,0,0.03,0.03,down,92,0,0,rght,44,0,0,back,0,0.03,0,10000000000,0,0,57.15,49.06,-56.15
AZ,AZ10,AZ10 1,CLAMP (S-13),Guide,OPERATING (HOT),6,-13,-92,0,93,0,0,-0.009,0.009,down,92,0,0,left,13,0,0,forw,0,0.009,0,10000000000,0,0,57.15,49.06,-56.15
AZ,AZ13,AZ13 1,CLAMP (S-13),Guide,OPERATING (Cool),6,0,0,251,251,0.012,0.02,0,0.024,up,0,0.02,100,left,251,0,0,back,0,0.012,0,10000000000,0,0,52.98,49.06,-57.08
AZ,AZ10,AZ10 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,78,96,0,124,0,0,0.01,0.01,down,96,0,0,left,78,0,0,back,0,0.01,0,10000000000,0,0,57.15,49.06,-56.15
AZ,AZ13,AZ13 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,0,0,97,97,0.004,0.021,0,0.022,down,0,0.021,0,left,97,0,0,back,0,0.004,0,10000000000,0,0,52.98,49.06,-57.08
AZ,AZ09,AZ09 1,CLAMP (S-13),Guide,COLD,6,0,-145,0,145,0,0,0,0,down,145,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-50.9
AZ,AZ14,AZ14 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,0,564,135,580,0.026,0,0,0.026,down,564,0,0,left,135,0,0,back,0,0.026,0,10000000000,0,0,45.98,49.06,-57.08
AZ,AZ07,AZ07 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,108,159,0,192,0,0,0.004,0.004,down,159,0,0,left,108,0,0,back,0,0.004,0,10000000000,0,0,57.15,49.06,-45.65
AZ,AZ14,AZ14 1,CLAMP (S-13),Guide,OPERATING (HOT),6,0,-538,23,539,-0.007,0,0,0.007,down,538,0,0,left,23,0,0,forw,0,0.007,0,10000000000,0,0,45.98,49.06,-57.08
AZ,AZ14,AZ14 1,CLAMP (S-13),Guide,OPERATING (Cool),6,0,-538,-76,544,0.025,0,0,0.025,down,538,0,0,rght,76,0,0,back,0,0.025,0,10000000000,0,0,45.98,49.06,-57.08
AZ,AZ14,AZ14 1,CLAMP (S-13),Guide,COLD,6,0,-538,0,538,0,0,0,0,down,538,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,45.98,49.06,-57.08
AZ,AZ13,AZ13 1,CLAMP (S-13),Guide,OPERATING (HOT),6,0,0,-75,75,-0.004,0.02,0,0.021,up,0,0.02,100,rght,75,0,0,forw,0,0.004,0,10000000000,0,0,52.98,49.06,-57.08
AZ,AZ13,AZ13 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,0,0,280,280,0.012,0.021,0,0.025,down,0,0.021,0,left,280,0,0,back,0,0.012,0,10000000000,0,0,52.98,49.06,-57.08
AZ,AZ10,AZ10 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,111,96,0,146,0,0,0.032,0.032,down,96,0,0,left,111,0,0,back,0,0.032,0,10000000000,0,0,57.15,49.06,-56.15
AZ,AZ03,AZ03 1,CLAMP (S-13),Guide,COLD,6,0,-122,0,122,0,0,0,0,down,122,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-35.15
AZ,AZ05,AZ05 1,CLAMP (S-13),Guide,OPERATING (HOT),6,90,-141,0,167,0,0,0,0,down,141,0,0,rght,90,0,0,forw,0,0,0,10000000000,0,0,57.15,49.06,-40.4
AZ,AZ05,AZ05 1,CLAMP (S-13),Guide,OPERATING (Cool),6,-307,-141,0,338,0,0,0.001,0.001,down,141,0,0,left,307,0,0,back,0,0.001,0,10000000000,0,0,57.15,49.06,-40.4
AZ,AZ05,AZ05 1,CLAMP (S-13),Guide,COLD,6,0,-141,0,141,0,0,0,0,down,141,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-40.4
AZ,AZ03,AZ03 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,114,128,0,171,0,0,0.003,0.003,down,128,0,0,left,114,0,0,back,0,0.003,0,10000000000,0,0,57.15,49.06,-35.15
AZ,AZ03,AZ03 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,365,128,0,387,0,0,0.009,0.009,down,128,0,0,left,365,0,0,back,0,0.009,0,10000000000,0,0,57.15,49.06,-35.15
AZ,AZ09,AZ09 1,CLAMP (S-13),Guide,OPERATING (Cool),6,2,-145,0,145,0,0,0.02,0.02,down,145,0,0,rght,2,0,0,back,0,0.02,0,10000000000,0,0,57.15,49.06,-50.9
AZ,AZ03,AZ03 1,CLAMP (S-13),Guide,OPERATING (Cool),6,-344,-122,0,365,0,0,-0.008,0.008,down,122,0,0,left,344,0,0,forw,0,0.008,0,10000000000,0,0,57.15,49.06,-35.15
AZ,AZ05,AZ05 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,323,148,0,356,0,0,0.002,0.002,down,148,0,0,left,323,0,0,back,0,0.002,0,10000000000,0,0,57.15,49.06,-40.4
AZ,AZ02,AZ02 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,109,156,0,190,0,0,0.006,0.006,down,156,0,0,left,109,0,0,back,0,0.006,0,10000000000,0,0,57.15,49.06,-30.31
AZ,AZ02,AZ02 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,347,156,0,381,0,0,0.018,0.018,down,156,0,0,left,347,0,0,back,0,0.018,0,10000000000,0,0,57.15,49.06,-30.31
AZ,AZ07,AZ07 1,CLAMP (S-13),Guide,OPERATING (HOT),6,98,-152,0,181,0,0,-0.003,0.003,down,152,0,0,rght,98,0,0,forw,0,0.003,0,10000000000,0,0,57.15,49.06,-45.65
AZ,AZ03,AZ03 1,CLAMP (S-13),Guide,OPERATING (HOT),6,101,-122,0,158,0,0,0.002,0.002,down,122,0,0,rght,101,0,0,back,0,0.002,0,10000000000,0,0,57.15,49.06,-35.15
AZ,AZ07,AZ07 1,CLAMP (S-13),Guide,OPERATING (COOL) + EQ,6,352,159,0,386,0,0,0.012,0.012,down,159,0,0,left,352,0,0,back,0,0.012,0,10000000000,0,0,57.15,49.06,-45.65
AZ,AZ02,AZ02 1,CLAMP (S-13),Guide,OPERATING (HOT),6,95,-148,0,176,0,0,0.005,0.005,down,148,0,0,rght,95,0,0,back,0,0.005,0,10000000000,0,0,57.15,49.06,-30.31
AZ,AZ07,AZ07 1,CLAMP (S-13),Guide,OPERATING (Cool),6,-333,-152,0,366,0,0,0.011,0.011,down,152,0,0,left,333,0,0,back,0,0.011,0,10000000000,0,0,57.15,49.06,-45.65
AZ,AZ07,AZ07 1,CLAMP (S-13),Guide,COLD,6,0,-152,0,152,0,0,0,0,down,152,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-45.65
AZ,AZ05,AZ05 1,CLAMP (S-13),Guide,OPERATING (HOT) + EQ,6,100,148,0,178,0,0,0.001,0.001,down,148,0,0,left,100,0,0,back,0,0.001,0,10000000000,0,0,57.15,49.06,-40.4
AZ,AZ02,AZ02 1,CLAMP (S-13),Guide,COLD,6,0,-148,0,148,0,0,0,0,down,148,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,57.15,49.06,-30.31
AZ,AZ02,AZ02 1,CLAMP (S-13),Guide,OPERATING (Cool),6,-326,-148,0,358,0,0,-0.017,0.017,down,148,0,0,left,326,0,0,forw,0,0.017,0,10000000000,0,0,57.15,49.06,-30.31
AE,AE19,AE19 1,CLAMP (S-14),Guide,COLD,6,0,-214,1,214,0.002,0,0,0.002,down,214,0,0,left,1,0,0,back,0,0.002,0,10000000000,0,0,-1.87,38.75,28.17
AE,AE19,AE19 1,CLAMP (S-14),Guide,OPERATING (HOT),6,0,-346,3,346,-0.034,0,0,0.034,down,346,0,0,left,3,0,0,forw,0,0.034,0,10000000000,0,0,-1.87,38.75,28.17
AE,AE20,AE20 1,CLAMP (S-14),Guide,OPERATING (COOL) + EQ,6,0,121,13,122,0.115,0,0,0.115,down,121,0,0,left,13,0,0,back,0,0.115,0,10000000000,0,0,-6.87,38.75,28.17
AE,AE20,AE20 1,CLAMP (S-14),Guide,OPERATING (HOT),6,0,-34,-1,34,-0.037,0,0,0.037,down,34,0,0,rght,1,0,0,forw,0,0.037,0,10000000000,0,0,-6.87,38.75,28.17
AE,AE20,AE20 1,CLAMP (S-14),Guide,OPERATING (Cool),6,0,-112,1,112,0.09,0,0,0.09,down,112,0,0,left,1,0,0,back,0,0.09,0,10000000000,0,0,-6.87,38.75,28.17
AE,AE20,AE20 1,CLAMP (S-14),Guide,COLD,6,0,-64,-1,64,0.002,0,0,0.002,down,64,0,0,rght,1,0,0,back,0,0.002,0,10000000000,0,0,-6.87,38.75,28.17
AE,AE19,AE19 1,CLAMP (S-14),Guide,OPERATING (COOL) + EQ,6,0,514,12,514,0.105,0.011,0,0.106,down,514,0.011,0,left,12,0,0,back,0,0.105,0,10000000000,0,0,-1.87,38.75,28.17
AE,AE19,AE19 1,CLAMP (S-14),Guide,OPERATING (Cool),6,0,0,-3,3,0.08,0.011,0,0.081,up,0,0.011,100,rght,3,0,0,back,0,0.08,0,10000000000,0,0,-1.87,38.75,28.17
AE,AE20,AE20 1,CLAMP (S-14),Guide,OPERATING (HOT) + EQ,6,0,103,12,103,0.063,0,0,0.063,down,103,0,0,left,12,0,0,back,0,0.063,0,10000000000,0,0,-6.87,38.75,28.17
AE,AE01,AE01 2,CLAMP (S-14),Guide,COLD,6,0,-59,0,59,0,0,0,0,down,59,0,0,rght,0,0,0,forw,0,0,0,10000000000,0,0,-6.87,38.75,37.08
AE,AE02,AE02 2,CLAMP (S-14),Guide,OPERATING (HOT),6,0,-364,-2,364,-0.036,0,0,0.036,down,364,0,0,left,2,0,0,back,0,0.036,0,10000000000,0,0,-1.87,38.75,37.08
AE,AE02,AE02 2,CLAMP (S-14),Guide,OPERATING (COOL) + EQ,6,0,519,9,519,0.091,0.013,0,0.092,down,519,0.013,0,left,9,0,0,back,0,0.091,0,10000000000,0,0,-1.87,38.75,37.08
AE,AE02,AE02 2,CLAMP (S-14),Guide,OPERATING (HOT) + EQ,6,0,411,10,411,0.073,0,0,0.073,down,411,0,0,left,10,0,0,back,0,0.073,0,10000000000,0,0,-1.87,38.75,37.08
AE,AE02,AE02 2,CLAMP (S-14),Guide,COLD,6,0,-239,-1,239,0,0,0,0,down,239,0,0,left,1,0,0,forw,0,0,0,10000000000,0,0,-1.87,38.75,37.08
AE,AE01,AE01 2,CLAMP (S-14),Guide,OPERATING (HOT) + EQ,6,0,100,12,101,0.075,0,0,0.075,down,100,0,0,left,12,0,0,back,0,0.075,0,10000000000,0,0,-6.87,38.75,37.08
AE,AE01,AE01 2,CLAMP (S-14),Guide,OPERATING (COOL) + EQ,6,0,119,13,120,0.101,0,0,0.101,down,119,0,0,left,13,0,0,back,0,0.101,0,10000000000,0,0,-6.87,38.75,37.08
AE,AE01,AE01 2,CLAMP (S-14),Guide,OPERATING (HOT),6,0,-30,1,30,-0.039,0,0,0.039,down,30,0,0,rght,1,0,0,back,0,0.039,0,10000000000,0,0,-6.87,38.75,37.08
AE,AE02,AE02 2,CLAMP (S-14),Guide,OPERATING (Cool),6,0,0,0,0,0.055,0.013,0,0.056,up,0,0.013,100,left,0,0,0,forw,0,0.055,0,10000000000,0,0,-1.87,38.75,37.08
AE,AE01,AE01 2,CLAMP (S-14),Guide,OPERATING (Cool),6,0,-107,2,107,0.064,0,0,0.064,down,107,0,0,rght,2,0,0,forw,0,0.064,0,10000000000,0,0,-6.87,38.75,37.08
AE,AE19,AE19 1,CLAMP (S-14),Guide,OPERATING (HOT) + EQ,6,0,432,9,432,0.061,0,0,0.061,down,432,0,0,left,9,0,0,back,0,0.061,0,10000000000,0,0,-1.87,38.75,28.17
B,B16,B16  1,CLAMP (S-15),Guide,OPERATING (Cool),6,-8,-310,0,310,0,0,0.006,0.006,down,310,0,0,left,8,0,0,back,0,0.006,0,10000000000,0,0,60.76,49.58,39.46
B,B16,B16  1,CLAMP (S-15),Guide,OPERATING (COOL) + EQ,6,61,379,0,384,0,0,0.029,0.029,down,379,0,0,left,61,0,0,back,0,0.029,0,10000000000,0,0,60.76,49.58,39.46
B,B16,B16  1,CLAMP (S-15),Guide,OPERATING (HOT),6,107,-448,0,460,0,0,0.1,0.1,down,448,0,0,rght,107,0,0,back,0,0.1,0,10000000000,0,0,60.76,49.58,39.46
B,B16,B16  1,CLAMP (S-15),Guide,COLD,6,-3,-311,0,311,0,0,0,0,down,311,0,0,left,3,0,0,back,0,0,0,10000000000,0,0,60.76,49.58,39.46
B,B14,B14  2,CLAMP (S-15),Guide,OPERATING (COOL) + EQ,6,72,491,0,496,0,0,0.03,0.03,down,491,0,0,left,72,0,0,back,0,0.03,0,10000000000,0,0,60.76,49.58,46.6
B,B14,B14  2,CLAMP (S-15),Guide,OPERATING (HOT),6,10,-475,0,476,0,0,0.127,0.127,down,475,0,0,rght,10,0,0,back,0,0.127,0,10000000000,0,0,60.76,49.58,46.6
B,B14,B14  2,CLAMP (S-15),Guide,OPERATING (Cool),6,-6,-360,0,360,0,0,0.006,0.006,down,360,0,0,left,6,0,0,back,0,0.006,0,10000000000,0,0,60.76,49.58,46.6
B,B14,B14  2,CLAMP (S-15),Guide,COLD,6,-4,-284,0,284,0,0,0,0,down,284,0,0,left,4,0,0,back,0,0,0,10000000000,0,0,60.76,49.58,46.6
B,B16,B16  1,CLAMP (S-15),Guide,OPERATING (HOT) + EQ,6,163,515,0,540,0,0,0.123,0.123,down,515,0,0,left,163,0,0,back,0,0.123,0,10000000000,0,0,60.76,49.58,39.46
B,B14,B14  2,CLAMP (S-15),Guide,OPERATING (HOT) + EQ,6,81,586,0,592,0,0,0.149,0.149,down,586,0,0,left,81,0,0,back,0,0.149,0,10000000000,0,0,60.76,49.58,46.6
AU,AU28,AU28 1,CLAMP (S-16),Guide,OPERATING (HOT),4,0,-237,0,237,-0.045,0,0,0.045,down,237,0,0,left,0,0,0,forw,0,0.045,0,10000000000,0,0,-1.87,38.75,41.08
AU,AU02,AU02 1,CLAMP (S-16),Guide,OPERATING (HOT),4,0,-236,0,236,-0.045,0,0,0.045,down,236,0,0,left,0,0,0,back,0,0.045,0,10000000000,0,0,-1.87,38.75,24.17
AU,AU02,AU02 1,CLAMP (S-16),Guide,OPERATING (COOL) + EQ,4,0,336,8,336,0.108,0,0,0.108,down,336,0,0,left,8,0,0,back,0,0.108,0,10000000000,0,0,-1.87,38.75,24.17
AU,AU02,AU02 1,CLAMP (S-16),Guide,OPERATING (HOT) + EQ,4,0,271,7,271,0.057,0,0,0.057,down,271,0,0,left,7,0,0,back,0,0.057,0,10000000000,0,0,-1.87,38.75,24.17
AU,AU02,AU02 1,CLAMP (S-16),Guide,COLD,4,0,-208,0,208,-0.024,0,0,0.024,down,208,0,0,left,0,0,0,back,0,0.024,0,10000000000,0,0,-1.87,38.75,24.17
AU,AU29,AU29 1,CLAMP (S-16),Guide,OPERATING (HOT) + EQ,4,0,26,2,26,0.065,0,0,0.065,down,26,0,0,left,2,0,0,back,0,0.065,0,10000000000,0,0,-6.87,38.75,41.08
AU,AU02,AU02 1,CLAMP (S-16),Guide,OPERATING (Cool),4,0,-114,-1,114,0.046,0,0,0.046,down,114,0,0,left,1,0,0,forw,0,0.046,0,10000000000,0,0,-1.87,38.75,24.17
AU,AU28,AU28 1,CLAMP (S-16),Guide,OPERATING (Cool),4,0,-114,1,114,0.047,0,0,0.047,down,114,0,0,left,1,0,0,back,0,0.047,0,10000000000,0,0,-1.87,38.75,41.08
AU,AU28,AU28 1,CLAMP (S-16),Guide,OPERATING (COOL) + EQ,4,0,337,12,337,0.113,0,0,0.113,down,337,0,0,left,12,0,0,back,0,0.113,0,10000000000,0,0,-1.87,38.75,41.08
AU,AU28,AU28 1,CLAMP (S-16),Guide,OPERATING (HOT) + EQ,4,0,271,12,271,0.062,0,0,0.062,down,271,0,0,left,12,0,0,back,0,0.062,0,10000000000,0,0,-1.87,38.75,41.08
AU,AU29,AU29 1,CLAMP (S-16),Guide,COLD,4,0,-13,0,13,-0.024,0,0,0.024,down,13,0,0,rght,0,0,0,forw,0,0.024,0,10000000000,0,0,-6.87,38.75,41.08
AU,AU29,AU29 1,CLAMP (S-16),Guide,OPERATING (Cool),4,0,-35,0,35,0.056,0,0,0.056,down,35,0,0,left,0,0,0,back,0,0.056,0,10000000000,0,0,-6.87,38.75,41.08
AU,AU01,AU01 1,CLAMP (S-16),Guide,OPERATING (COOL) + EQ,4,0,41,2,41,0.118,0,0,0.118,down,41,0,0,left,2,0,0,back,0,0.118,0,10000000000,0,0,-6.87,38.75,24.17
AU,AU28,AU28 1,CLAMP (S-16),Guide,COLD,4,0,-208,0,208,-0.024,0,0,0.024,down,208,0,0,left,0,0,0,forw,0,0.024,0,10000000000,0,0,-1.87,38.75,41.08
AU,AU01,AU01 1,CLAMP (S-16),Guide,OPERATING (Cool),4,0,-35,0,35,0.056,0,0,0.056,down,35,0,0,left,0,0,0,forw,0,0.056,0,10000000000,0,0,-6.87,38.75,24.17
AU,AU29,AU29 1,CLAMP (S-16),Guide,OPERATING (HOT),4,0,-6,0,6,-0.048,0,0,0.048,down,6,0,0,rght,0,0,0,forw,0,0.048,0,10000000000,0,0,-6.87,38.75,41.08
AU,AU01,AU01 1,CLAMP (S-16),Guide,COLD,4,0,-13,0,13,-0.024,0,0,0.024,down,13,0,0,rght,0,0,0,back,0,0.024,0,10000000000,0,0,-6.87,38.75,24.17
AU,AU01,AU01 1,CLAMP (S-16),Guide,OPERATING (HOT),4,0,-6,0,6,-0.048,0,0,0.048,down,6,0,0,rght,0,0,0,back,0,0.048,0,10000000000,0,0,-6.87,38.75,24.17
AU,AU01,AU01 1,CLAMP (S-16),Guide,OPERATING (HOT) + EQ,4,0,26,2,26,0.06,0,0,0.06,down,26,0,0,left,2,0,0,back,0,0.06,0,10000000000,0,0,-6.87,38.75,24.17
AU,AU29,AU29 1,CLAMP (S-16),Guide,OPERATING (COOL) + EQ,4,0,42,3,42,0.123,0,0,0.123,down,42,0,0,left,3,0,0,back,0,0.123,0,10000000000,0,0,-6.87,38.75,41.08
G,G01,G01  2,EXTERIOR WALL PENETRATION,Guide,OPERATING (COOL) + EQ,10,0,0,0,0,0.002,0.019,0,0.019,down,0,0.019,1,left,0,0.002,1,back,0,0,0,10000000000,0,0,33.16,59,50.19
G,G01,G01  2,EXTERIOR WALL PENETRATION,Guide,OPERATING (HOT),10,0,0,0,0,0,-0.017,0,0.017,down,0,0.017,1,left,0,0,1,back,0,0,0,10000000000,0,0,33.16,59,50.19
G,G01,G01  2,EXTERIOR WALL PENETRATION,Guide,OPERATING (Cool),10,0,0,0,0,0,-0.017,0,0.017,down,0,0.017,1,left,0,0,1,back,0,0,0,10000000000,0,0,33.16,59,50.19
G,G01,G01  2,EXTERIOR WALL PENETRATION,Guide,COLD,10,0,0,0,0,0,-0.017,0,0.017,down,0,0.017,1,left,0,0,1,back,0,0,0,10000000000,0,0,33.16,59,50.19
G,G01,G01  2,EXTERIOR WALL PENETRATION,Guide,OPERATING (HOT) + EQ,10,0,0,0,0,0.002,0.019,0,0.019,down,0,0.019,1,left,0,0.002,1,back,0,0,0,10000000000,0,0,33.16,59,50.19
AU,AU26,AU26 1,FLOOR PENETRATION,Guide,OPERATING (Cool),4,0,0,-3,3,0,-0.019,0,0.019,down,3,0,0,left,0,0,0,forw,0,0.019,0,10000000000,0,0,-0.43,48,41.08
AU,AU04,AU04 1,FLOOR PENETRATION,Guide,COLD,4,0,0,0,0,0,-0.007,0,0.007,up,0,0,0,left,0,0,0,back,0,0.007,0,10000000000,0,0,-0.43,48,24.17
AU,AU04,AU04 1,FLOOR PENETRATION,Guide,OPERATING (Cool),4,0,0,3,3,0,-0.019,0,0.019,up,3,0,0,left,0,0,0,back,0,0.019,0,10000000000,0,0,-0.43,48,24.17
AU,AU04,AU04 1,FLOOR PENETRATION,Guide,OPERATING (HOT),4,0,0,-1,1,0,-0.004,0,0.004,down,1,0,0,left,0,0,0,back,0,0.004,0,10000000000,0,0,-0.43,48,24.17
AU,AU04,AU04 1,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,4,69,0,46,83,0,0.022,0,0.022,down,46,0,0,left,69,0,0,back,0,0.022,0,10000000000,0,0,-0.43,48,24.17
AU,AU26,AU26 1,FLOOR PENETRATION,Guide,COLD,4,0,0,0,0,0,-0.007,0,0.007,down,0,0,0,left,0,0,0,forw,0,0.007,0,10000000000,0,0,-0.43,48,41.08
AU,AU26,AU26 1,FLOOR PENETRATION,Guide,OPERATING (HOT),4,0,0,1,1,0,-0.004,0,0.004,up,1,0,0,left,0,0,0,forw,0,0.004,0,10000000000,0,0,-0.43,48,41.08
AU,AU26,AU26 1,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,4,66,0,29,72,0,0.022,0,0.022,down,29,0,0,left,66,0,0,back,0,0.022,0,10000000000,0,0,-0.43,48,41.08
AU,AU26,AU26 1,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,4,66,0,26,71,0,0.013,0,0.013,down,26,0,0,left,66,0,0,back,0,0.013,0,10000000000,0,0,-0.43,48,41.08
B,B01,B01  2,FLOOR PENETRATION,Guide,OPERATING (Cool),10,-32,0,55,63,0,-0.006,0,0.006,up,55,0,0,left,32,0,0,back,0,0.006,0,10000000000,0,0,57.03,48,39.77
AU,AU04,AU04 1,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,4,69,0,44,82,0,0.013,0,0.013,down,44,0,0,left,69,0,0,back,0,0.013,0,10000000000,0,0,-0.43,48,24.17
AE,AE17,AE17 1,FLOOR PENETRATION,Guide,OPERATING (HOT),6,0,0,-2,2,0,0,0,0,down,2,0,0,left,0,0,0,back,0,0,0,10000000000,0,0,-0.43,48,28.17
C,C05,C05  2,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,10,235,0,410,473,0,0.004,0,0.004,down,410,0,0,left,235,0,0,back,0,0.004,0,10000000000,0,0,55.03,48,39.77
C,C05,C05  2,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,10,79,0,114,139,0,0.006,0,0.006,down,114,0,0,left,79,0,0,back,0,0.006,0,10000000000,0,0,55.03,48,39.77
C,C05,C05  2,FLOOR PENETRATION,Guide,OPERATING (HOT),10,-182,0,-312,362,0,-0.004,0,0.004,down,312,0,0,rght,182,0,0,forw,0,0.004,0,10000000000,0,0,55.03,48,39.77
C,C05,C05  2,FLOOR PENETRATION,Guide,OPERATING (Cool),10,-26,0,-16,31,0,-0.006,0,0.006,down,16,0,0,rght,26,0,0,forw,0,0.006,0,10000000000,0,0,55.03,48,39.77
C,C05,C05  2,FLOOR PENETRATION,Guide,COLD,10,-23,0,3,23,0,-0.004,0,0.004,up,3,0,0,rght,23,0,0,forw,0,0.004,0,10000000000,0,0,55.03,48,39.77
AE,AE04,AE04 2,FLOOR PENETRATION,Guide,COLD,6,0,0,0,0,0,-0.002,0,0.002,up,0,0,0,left,0,0,0,back,0,0.002,0,10000000000,0,0,-0.43,48,37.08
AE,AE04,AE04 2,FLOOR PENETRATION,Guide,OPERATING (HOT),6,1,0,1,1,0,0,0,0,up,1,0,0,rght,1,0,0,forw,0,0,0,10000000000,0,0,-0.43,48,37.08
AE,AE04,AE04 2,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,6,73,0,103,126,0,0.006,0,0.006,down,103,0,0,left,73,0,0,back,0,0.006,0,10000000000,0,0,-0.43,48,37.08
AE,AE17,AE17 1,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,6,122,0,111,165,0,0.004,0,0.004,down,111,0,0,left,122,0,0,back,0,0.004,0,10000000000,0,0,-0.43,48,28.17
A,A47,A47  1,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,24,0,0,0,0,0.078,0.006,0.037,0.087,down,0,0.037,0.13,left,0,0.078,0.13,back,0,0.006,0,10000000000,0,0,40.98,48,-54.07
AE,AE17,AE17 1,FLOOR PENETRATION,Guide,OPERATING (Cool),6,-2,0,8,8,0,0,0,0,up,8,0,0,rght,2,0,0,back,0,0,0,10000000000,0,0,-0.43,48,28.17
A,A47,A47  1,FLOOR PENETRATION,Guide,COLD,24,0,0,0,0,0.014,-0.001,0.009,0.017,up,0,0.009,0.13,left,0,0.014,0.13,forw,0,0.001,0,10000000000,0,0,40.98,48,-54.07
AE,AE04,AE04 2,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,6,87,0,106,137,0,0.007,0,0.007,down,106,0,0,left,87,0,0,back,0,0.007,0,10000000000,0,0,-0.43,48,37.08
AE,AE17,AE17 1,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,6,125,0,117,171,0,0.004,0,0.004,down,117,0,0,left,125,0,0,back,0,0.004,0,10000000000,0,0,-0.43,48,28.17
B,B01,B01  2,FLOOR PENETRATION,Guide,OPERATING (HOT) + EQ,10,236,0,786,821,0,0.005,0,0.005,down,786,0,0,left,236,0,0,back,0,0.005,0,10000000000,0,0,57.03,48,39.77
B,B01,B01  2,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,10,133,0,195,236,0,0.006,0,0.006,down,195,0,0,left,133,0,0,back,0,0.006,0,10000000000,0,0,57.03,48,39.77
B,B01,B01  2,FLOOR PENETRATION,Guide,OPERATING (HOT),10,71,0,651,655,0,-0.003,0,0.003,up,651,0,0,rght,71,0,0,back,0,0.003,0,10000000000,0,0,57.03,48,39.77
B,B01,B01  2,FLOOR PENETRATION,Guide,COLD,10,-37,0,41,55,0,-0.004,0,0.004,up,41,0,0,left,37,0,0,back,0,0.004,0,10000000000,0,0,57.03,48,39.77
A,A47,A47  1,FLOOR PENETRATION,Guide,OPERATING (COOL) + EQ,24,0,0,0,0,0.092,0.012,0.043,0.102,down,0,0.043,0.13,left,0,0.092,0.13,back,0,0.012,0,10000000000,0,0,40.98,48,-54.07
A,A47,A47  1,FLOOR PENETRATION,Guide,OPERATING (HOT),24,0,0,0,0,0.008,0.001,0.012,0.014,up,0,0.012,0.13,left,0,0.008,0.13,back,0,0.001,0,10000000000,0,0,40.98,48,-54.07
A,A47,A47  1,FLOOR PENETRATION,Guide,OPERATING (Cool),24,0,0,0,0,0.033,-0.009,0.001,0.034,up,0,0.001,0.13,left,0,0.033,0.13,forw,0,0.009,0,10000000000,0,0,40.98,48,-54.07
AE,AE17,AE17 1,FLOOR PENETRATION,Guide,COLD,6,0,0,0,0,0,-0.001,0,0.001,down,0,0,0,left,0,0,0,forw,0,0.001,0,10000000000,0,0,-0.43,48,28.17
AE,AE04,AE04 2,FLOOR PENETRATION,Guide,OPERATING (Cool),6,14,0,-3,15,0,0.002,0,0.002,down,3,0,0,rght,14,0,0,forw,0,0.002,0,10000000000,0,0,-0.43,48,37.08
J,J02,J02  2,PS-1,Rod Hgr,OPERATING (HOT) + EQ,12,0,1132,0,1132,0.007,0,0.022,0.023,down,1132,0,0,#NAME?,0,0.022,0,#NAME?,0,0.007,0,10000000000,0,0,59.1,58.57,22.17
AO,AO18,AO18 1,PS-1,Rod Hgr,OPERATING (COOL) + EQ,6,0,239,0,239,0.052,0,0.018,0.055,down,239,0,0,#NAME?,0,0.018,0,#NAME?,0,0.052,0,10000000000,0,0,57.23,59.5,22.17
AO,AO18,AO18 1,PS-1,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.097,0.035,0.082,0.132,up,0,0.035,100,#NAME?,0,0.082,0,#NAME?,0,0.097,0,10000000000,0,0,57.23,59.5,22.17
AO,AO18,AO18 1,PS-1,Rod Hgr,OPERATING (Cool),6,0,-226,0,226,0.008,0,0.001,0.008,down,226,0,0,#NAME?,0,0.001,0,#NAME?,0,0.008,0,10000000000,0,0,57.23,59.5,22.17
AO,AO18,AO18 1,PS-1,Rod Hgr,COLD,6,0,-227,0,227,0.007,0,0,0.007,down,227,0,0,#NAME?,0,0,0,#NAME?,0,0.007,0,10000000000,0,0,57.23,59.5,22.17
J,J02,J02  2,PS-1,Rod Hgr,OPERATING (Cool),12,0,-1078,0,1078,-0.015,0,-0.035,0.038,down,1078,0,0,#NAME?,0,0.035,0,#NAME?,0,0.015,0,10000000000,0,0,59.1,58.57,22.17
AO,AO18,AO18 1,PS-1,Rod Hgr,OPERATING (HOT) + EQ,6,0,465,0,465,0.142,0.035,0.099,0.177,down,465,0.035,0,#NAME?,0,0.099,0,#NAME?,0,0.142,0,10000000000,0,0,57.23,59.5,22.17
J,J02,J02  2,PS-1,Rod Hgr,OPERATING (COOL) + EQ,12,0,1132,0,1132,0.018,0,0.048,0.051,down,1132,0,0,#NAME?,0,0.048,0,#NAME?,0,0.018,0,10000000000,0,0,59.1,58.57,22.17
J,J02,J02  2,PS-1,Rod Hgr,COLD,12,0,-1078,0,1078,0,0,0,0,down,1078,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,59.1,58.57,22.17
AF,AF19,AF19 2,PS-1,Rod Hgr,OPERATING (HOT) + EQ,6,0,359,0,359,0.066,0,0.118,0.136,down,359,0,0,#NAME?,0,0.118,0,#NAME?,0,0.066,0,10000000000,0,0,58.98,54,22.17
AF,AF19,AF19 2,PS-1,Rod Hgr,OPERATING (COOL) + EQ,6,0,358,0,358,0.049,0,0.056,0.074,down,358,0,0,#NAME?,0,0.056,0,#NAME?,0,0.049,0,10000000000,0,0,58.98,54,22.17
AF,AF19,AF19 2,PS-1,Rod Hgr,OPERATING (HOT),6,0,-304,0,304,0.009,0,0.069,0.07,down,304,0,0,#NAME?,0,0.069,0,#NAME?,0,0.009,0,10000000000,0,0,58.98,54,22.17
AF,AF19,AF19 2,PS-1,Rod Hgr,OPERATING (Cool),6,0,-302,0,302,-0.013,0,0.007,0.015,down,302,0,0,#NAME?,0,0.007,0,#NAME?,0,0.013,0,10000000000,0,0,58.98,54,22.17
AF,AF19,AF19 2,PS-1,Rod Hgr,COLD,6,0,-303,0,303,-0.009,0,-0.001,0.009,down,303,0,0,#NAME?,0,0.001,0,#NAME?,0,0.009,0,10000000000,0,0,58.98,54,22.17
J,J02,J02  2,PS-1,Rod Hgr,OPERATING (HOT),12,0,-1078,0,1078,0.005,0,0.011,0.012,down,1078,0,0,#NAME?,0,0.011,0,#NAME?,0,0.005,0,10000000000,0,0,59.1,58.57,22.17
B,B18,B18  1,PS-1,Rod Hgr,OPERATING (COOL) + EQ,6,0,322,0,322,0.002,0,0.028,0.028,down,322,0,0,#NAME?,0,0.028,0,#NAME?,0,0.002,0,10000000000,0,0,60.76,49.58,22.17
B,B18,B18  1,PS-1,Rod Hgr,OPERATING (HOT) + EQ,6,0,340,0,340,0.022,0,0.059,0.063,down,340,0,0,#NAME?,0,0.059,0,#NAME?,0,0.022,0,10000000000,0,0,60.76,49.58,22.17
B,B18,B18  1,PS-1,Rod Hgr,OPERATING (Cool),6,0,-314,0,314,0,0,0.004,0.005,down,314,0,0,#NAME?,0,0.004,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,22.17
B,B18,B18  1,PS-1,Rod Hgr,OPERATING (HOT),6,0,-333,0,333,0.02,0,0.037,0.042,down,333,0,0,#NAME?,0,0.037,0,#NAME?,0,0.02,0,10000000000,0,0,60.76,49.58,22.17
B,B18,B18  1,PS-1,Rod Hgr,COLD,6,0,-314,0,314,0,0,0,0,down,314,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,22.17
A,A10,A10  1,PS-10,Rod Hgr,OPERATING (HOT),8,0,-360,0,360,-0.022,0,-0.002,0.023,down,360,0,0,#NAME?,0,0.002,0,#NAME?,0,0.022,0,10000000000,0,0,7.6,62.22,33.75
A,A11,A11  2,PS-10,Rod Hgr,OPERATING (HOT) + EQ,8,0,530,0,530,0.565,0,0.182,0.594,down,530,0,0,#NAME?,0,0.182,0,#NAME?,0,0.565,0,10000000000,0,0,7.6,62.22,45.92
A,A11,A11  2,PS-10,Rod Hgr,OPERATING (COOL) + EQ,8,0,546,0,546,0.667,0,0.205,0.697,down,546,0,0,#NAME?,0,0.205,0,#NAME?,0,0.667,0,10000000000,0,0,7.6,62.22,45.92
A,A11,A11  2,PS-10,Rod Hgr,OPERATING (HOT),8,0,-513,0,513,-0.026,0,0.005,0.027,down,513,0,0,#NAME?,0,0.005,0,#NAME?,0,0.026,0,10000000000,0,0,7.6,62.22,45.92
A,A11,A11  2,PS-10,Rod Hgr,OPERATING (Cool),8,0,-485,0,485,0.153,0,-0.035,0.157,down,485,0,0,#NAME?,0,0.035,0,#NAME?,0,0.153,0,10000000000,0,0,7.6,62.22,45.92
A,A11,A11  2,PS-10,Rod Hgr,COLD,8,0,-507,0,507,0.013,0,-0.004,0.013,down,507,0,0,#NAME?,0,0.004,0,#NAME?,0,0.013,0,10000000000,0,0,7.6,62.22,45.92
A,A10,A10  1,PS-10,Rod Hgr,OPERATING (COOL) + EQ,8,0,523,0,523,0.624,0,0.181,0.65,down,523,0,0,#NAME?,0,0.181,0,#NAME?,0,0.624,0,10000000000,0,0,7.6,62.22,33.75
A,A10,A10  1,PS-10,Rod Hgr,OPERATING (Cool),8,0,-476,0,476,0.13,0,-0.011,0.131,down,476,0,0,#NAME?,0,0.011,0,#NAME?,0,0.13,0,10000000000,0,0,7.6,62.22,33.75
A,A10,A10  1,PS-10,Rod Hgr,COLD,8,0,-385,0,385,0.011,0,-0.004,0.012,down,385,0,0,#NAME?,0,0.004,0,#NAME?,0,0.011,0,10000000000,0,0,7.6,62.22,33.75
A,A10,A10  1,PS-10,Rod Hgr,OPERATING (HOT) + EQ,8,0,458,0,458,0.538,0,0.175,0.566,down,458,0,0,#NAME?,0,0.175,0,#NAME?,0,0.538,0,10000000000,0,0,7.6,62.22,33.75
A,A13,A13  1,PS-11,Rod Hgr,COLD,8,0,-416,0,416,0.013,0,-0.003,0.013,down,416,0,0,#NAME?,0,0.003,0,#NAME?,0,0.013,0,10000000000,0,0,17.35,62.22,48.1
A,A13,A13  1,PS-11,Rod Hgr,OPERATING (COOL) + EQ,8,0,432,0,432,0.631,0,0.437,0.767,down,432,0,0,#NAME?,0,0.437,0,#NAME?,0,0.631,0,10000000000,0,0,17.35,62.22,48.1
A,A13,A13  1,PS-11,Rod Hgr,OPERATING (HOT),8,0,-414,0,414,-0.022,0,0.01,0.024,down,414,0,0,#NAME?,0,0.01,0,#NAME?,0,0.022,0,10000000000,0,0,17.35,62.22,48.1
A,A13,A13  1,PS-11,Rod Hgr,OPERATING (Cool),8,0,-422,0,422,0.138,0,-0.052,0.147,down,422,0,0,#NAME?,0,0.052,0,#NAME?,0,0.138,0,10000000000,0,0,17.35,62.22,48.1
AO,AO05,AO05 2,PS-11,Rod Hgr,COLD,6,0,-108,0,108,-0.002,0,0.041,0.041,down,108,0,0,#NAME?,0,0.041,0,#NAME?,0,0.002,0,10000000000,0,0,17.35,58,48.1
AO,AO05,AO05 2,PS-11,Rod Hgr,OPERATING (HOT) + EQ,6,0,243,0,243,0.09,0.026,0.222,0.241,down,243,0.026,0,#NAME?,0,0.222,0,#NAME?,0,0.09,0,10000000000,0,0,17.35,58,48.1
AO,AO05,AO05 2,PS-11,Rod Hgr,OPERATING (COOL) + EQ,6,0,136,0,136,0.05,0,0.209,0.215,down,136,0,0,#NAME?,0,0.209,0,#NAME?,0,0.05,0,10000000000,0,0,17.35,58,48.1
AO,AO05,AO05 2,PS-11,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.037,0.026,0.054,0.071,up,0,0.026,100,#NAME?,0,0.054,0,#NAME?,0,0.037,0,10000000000,0,0,17.35,58,48.1
A,A13,A13  1,PS-11,Rod Hgr,OPERATING (HOT) + EQ,8,0,428,0,428,0.541,0,0.402,0.674,down,428,0,0,#NAME?,0,0.402,0,#NAME?,0,0.541,0,10000000000,0,0,17.35,62.22,48.1
AO,AO05,AO05 2,PS-11,Rod Hgr,OPERATING (Cool),6,0,-107,0,107,-0.002,0,0.041,0.041,down,107,0,0,#NAME?,0,0.041,0,#NAME?,0,0.002,0,10000000000,0,0,17.35,58,48.1
AO,AO06,AO06 2,PS-11B,Rod Hgr,COLD,6,0,-100,0,100,-0.002,0,0.03,0.03,down,100,0,0,#NAME?,0,0.03,0,#NAME?,0,0.002,0,10000000000,0,0,28.35,58,48.1
AO,AO06,AO06 2,PS-11B,Rod Hgr,OPERATING (Cool),6,0,-100,0,100,-0.002,0,0.03,0.03,down,100,0,0,#NAME?,0,0.03,0,#NAME?,0,0.002,0,10000000000,0,0,28.35,58,48.1
AO,AO06,AO06 2,PS-11B,Rod Hgr,OPERATING (HOT),6,0,-120,0,120,0.112,0,0.124,0.167,down,120,0,0,#NAME?,0,0.124,0,#NAME?,0,0.112,0,10000000000,0,0,28.35,58,48.1
AO,AO06,AO06 2,PS-11B,Rod Hgr,OPERATING (HOT) + EQ,6,0,134,0,134,0.165,0,0.358,0.394,down,134,0,0,#NAME?,0,0.358,0,#NAME?,0,0.165,0,10000000000,0,0,28.35,58,48.1
A,A14,A14  2,PS-11B,Rod Hgr,OPERATING (Cool),8,0,-405,0,405,0.116,0,-0.065,0.133,down,405,0,0,#NAME?,0,0.065,0,#NAME?,0,0.116,0,10000000000,0,0,28.35,62.22,48.1
A,A14,A14  2,PS-11B,Rod Hgr,OPERATING (HOT),8,0,-407,0,407,-0.016,0,0.016,0.022,down,407,0,0,#NAME?,0,0.016,0,#NAME?,0,0.016,0,10000000000,0,0,28.35,62.22,48.1
A,A14,A14  2,PS-11B,Rod Hgr,OPERATING (COOL) + EQ,8,0,440,0,440,0.61,0,0.632,0.878,down,440,0,0,#NAME?,0,0.632,0,#NAME?,0,0.61,0,10000000000,0,0,28.35,62.22,48.1
A,A14,A14  2,PS-11B,Rod Hgr,OPERATING (HOT) + EQ,8,0,439,0,439,0.535,0,0.587,0.794,down,439,0,0,#NAME?,0,0.587,0,#NAME?,0,0.535,0,10000000000,0,0,28.35,62.22,48.1
AO,AO06,AO06 2,PS-11B,Rod Hgr,OPERATING (COOL) + EQ,6,0,113,0,113,0.051,0,0.264,0.269,down,113,0,0,#NAME?,0,0.264,0,#NAME?,0,0.051,0,10000000000,0,0,28.35,58,48.1
A,A14,A14  2,PS-11B,Rod Hgr,COLD,8,0,-407,0,407,0.013,0,-0.002,0.013,down,407,0,0,#NAME?,0,0.002,0,#NAME?,0,0.013,0,10000000000,0,0,28.35,62.22,48.1
AO,AO07,AO07 2,PS-12,Rod Hgr,OPERATING (HOT) + EQ,6,0,88,0,88,0.234,0,0.421,0.481,down,88,0,0,#NAME?,0,0.421,0,#NAME?,0,0.234,0,10000000000,0,0,38.47,58,48.1
A,A15,A15  1,PS-12,Rod Hgr,OPERATING (HOT) + EQ,8,0,346,0,346,0.529,0,0.602,0.801,down,346,0,0,#NAME?,0,0.602,0,#NAME?,0,0.529,0,10000000000,0,0,38.47,62.22,48.1
A,A15,A15  1,PS-12,Rod Hgr,OPERATING (COOL) + EQ,8,0,346,0,346,0.59,0,0.657,0.883,down,346,0,0,#NAME?,0,0.657,0,#NAME?,0,0.59,0,10000000000,0,0,38.47,62.22,48.1
A,A15,A15  1,PS-12,Rod Hgr,OPERATING (HOT),8,0,-310,0,310,-0.011,0,0.02,0.023,down,310,0,0,#NAME?,0,0.02,0,#NAME?,0,0.011,0,10000000000,0,0,38.47,62.22,48.1
A,A15,A15  1,PS-12,Rod Hgr,OPERATING (Cool),8,0,-310,0,310,0.097,0,-0.077,0.124,down,310,0,0,#NAME?,0,0.077,0,#NAME?,0,0.097,0,10000000000,0,0,38.47,62.22,48.1
AF,AF05,AF05 2,PS-12,Rod Hgr,COLD,6,0,-366,0,366,0,0,0.021,0.021,down,366,0,0,#NAME?,0,0.021,0,#NAME?,0,0,0,10000000000,0,0,38.47,54,47.31
AF,AF05,AF05 2,PS-12,Rod Hgr,OPERATING (Cool),6,0,-346,0,346,-0.007,0,0.103,0.103,down,346,0,0,#NAME?,0,0.103,0,#NAME?,0,0.007,0,10000000000,0,0,38.47,54,47.31
AF,AF05,AF05 2,PS-12,Rod Hgr,OPERATING (HOT),6,0,-385,0,385,-0.006,0,0.102,0.102,down,385,0,0,#NAME?,0,0.102,0,#NAME?,0,0.006,0,10000000000,0,0,38.47,54,47.31
AF,AF05,AF05 2,PS-12,Rod Hgr,OPERATING (COOL) + EQ,6,0,429,0,429,0.037,0,0.154,0.158,down,429,0,0,#NAME?,0,0.154,0,#NAME?,0,0.037,0,10000000000,0,0,38.47,54,47.31
AF,AF05,AF05 2,PS-12,Rod Hgr,OPERATING (HOT) + EQ,6,0,443,0,443,0.037,0,0.152,0.157,down,443,0,0,#NAME?,0,0.152,0,#NAME?,0,0.037,0,10000000000,0,0,38.47,54,47.31
AO,AO07,AO07 2,PS-12,Rod Hgr,COLD,6,0,-80,0,80,-0.002,0,0.02,0.02,down,80,0,0,#NAME?,0,0.02,0,#NAME?,0,0.002,0,10000000000,0,0,38.47,58,48.1
AO,AO07,AO07 2,PS-12,Rod Hgr,OPERATING (Cool),6,0,-80,0,80,-0.002,0,0.02,0.021,down,80,0,0,#NAME?,0,0.02,0,#NAME?,0,0.002,0,10000000000,0,0,38.47,58,48.1
AO,AO07,AO07 2,PS-12,Rod Hgr,OPERATING (COOL) + EQ,6,0,87,0,87,0.051,0,0.256,0.261,down,87,0,0,#NAME?,0,0.256,0,#NAME?,0,0.051,0,10000000000,0,0,38.47,58,48.1
A,A15,A15  1,PS-12,Rod Hgr,COLD,8,0,-310,0,310,0.013,0,-0.001,0.013,down,310,0,0,#NAME?,0,0.001,0,#NAME?,0,0.013,0,10000000000,0,0,38.47,62.22,48.1
AO,AO07,AO07 2,PS-12,Rod Hgr,OPERATING (HOT),6,0,-81,0,81,0.181,0,0.185,0.259,down,81,0,0,#NAME?,0,0.185,0,#NAME?,0,0.181,0,10000000000,0,0,38.47,58,48.1
AO,AO10,AO10 1,PS-13,Rod Hgr,OPERATING (Cool),6,0,-151,0,151,-0.001,0,0.006,0.006,down,151,0,0,#NAME?,0,0.006,0,#NAME?,0,0.001,0,10000000000,0,0,56.1,58,48.1
A,A18,A18  2,PS-13,Rod Hgr,COLD,8,0,-435,0,435,0.013,0,-0.001,0.013,down,435,0,0,#NAME?,0,0.001,0,#NAME?,0,0.013,0,10000000000,0,0,56.1,62.22,48.1
A,A18,A18  2,PS-13,Rod Hgr,OPERATING (Cool),8,0,-473,0,473,0.063,0,-0.103,0.121,down,473,0,0,#NAME?,0,0.103,0,#NAME?,0,0.063,0,10000000000,0,0,56.1,62.22,48.1
A,A18,A18  2,PS-13,Rod Hgr,OPERATING (HOT) + EQ,8,0,621,0,621,0.519,0,0.235,0.57,down,621,0,0,#NAME?,0,0.235,0,#NAME?,0,0.519,0,10000000000,0,0,56.1,62.22,48.1
A,A18,A18  2,PS-13,Rod Hgr,OPERATING (COOL) + EQ,8,0,648,0,648,0.555,0,0.309,0.636,down,648,0,0,#NAME?,0,0.309,0,#NAME?,0,0.555,0,10000000000,0,0,56.1,62.22,48.1
A,A18,A18  2,PS-13,Rod Hgr,OPERATING (HOT),8,0,-424,0,424,-0.001,0,0.028,0.028,down,424,0,0,#NAME?,0,0.028,0,#NAME?,0,0.001,0,10000000000,0,0,56.1,62.22,48.1
AO,AO10,AO10 1,PS-13,Rod Hgr,OPERATING (HOT) + EQ,6,0,160,0,160,0.354,0,0.332,0.485,down,160,0,0,#NAME?,0,0.332,0,#NAME?,0,0.354,0,10000000000,0,0,56.1,58,48.1
AO,AO10,AO10 1,PS-13,Rod Hgr,OPERATING (HOT),6,0,-149,0,149,0.301,0,0.238,0.384,down,149,0,0,#NAME?,0,0.238,0,#NAME?,0,0.301,0,10000000000,0,0,56.1,58,48.1
AO,AO08,AO08 2,PS-13,Rod Hgr,COLD,6,0,-60,0,60,-0.002,0,0.014,0.015,down,60,0,0,#NAME?,0,0.014,0,#NAME?,0,0.002,0,10000000000,0,0,44.6,58,48.1
AO,AO10,AO10 1,PS-13,Rod Hgr,COLD,6,0,-151,0,151,-0.002,0,0.006,0.006,down,151,0,0,#NAME?,0,0.006,0,#NAME?,0,0.002,0,10000000000,0,0,56.1,58,48.1
AO,AO08,AO08 2,PS-13,Rod Hgr,OPERATING (HOT) + EQ,6,0,70,0,70,0.275,0,0.416,0.499,down,70,0,0,#NAME?,0,0.416,0,#NAME?,0,0.275,0,10000000000,0,0,44.6,58,48.1
AO,AO08,AO08 2,PS-13,Rod Hgr,OPERATING (COOL) + EQ,6,0,69,0,69,0.051,0,0.218,0.224,down,69,0,0,#NAME?,0,0.218,0,#NAME?,0,0.051,0,10000000000,0,0,44.6,58,48.1
AO,AO08,AO08 2,PS-13,Rod Hgr,OPERATING (HOT),6,0,-61,0,61,0.223,0,0.214,0.309,down,61,0,0,#NAME?,0,0.214,0,#NAME?,0,0.223,0,10000000000,0,0,44.6,58,48.1
AO,AO08,AO08 2,PS-13,Rod Hgr,OPERATING (Cool),6,0,-60,0,60,-0.002,0,0.015,0.015,down,60,0,0,#NAME?,0,0.015,0,#NAME?,0,0.002,0,10000000000,0,0,44.6,58,48.1
A,A16,A16  2,PS-13,Rod Hgr,OPERATING (HOT),8,0,-216,0,216,-0.007,0,0.023,0.024,down,216,0,0,#NAME?,0,0.023,0,#NAME?,0,0.007,0,10000000000,0,0,44.6,62.22,48.1
AO,AO10,AO10 1,PS-13,Rod Hgr,OPERATING (COOL) + EQ,6,0,158,0,158,0.051,0,0.1,0.113,down,158,0,0,#NAME?,0,0.1,0,#NAME?,0,0.051,0,10000000000,0,0,56.1,58,48.1
AF,AF07,AF07 2,PS-13,Rod Hgr,COLD,6,0,-100,0,100,0,0,0.014,0.014,down,100,0,0,#NAME?,0,0.014,0,#NAME?,0,0,0,10000000000,0,0,44.6,54,48.1
A,A16,A16  2,PS-13,Rod Hgr,OPERATING (HOT) + EQ,8,0,347,0,347,0.526,0,0.525,0.743,down,347,0,0,#NAME?,0,0.525,0,#NAME?,0,0.526,0,10000000000,0,0,44.6,62.22,48.1
A,A16,A16  2,PS-13,Rod Hgr,OPERATING (COOL) + EQ,8,0,350,0,350,0.578,0,0.587,0.824,down,350,0,0,#NAME?,0,0.587,0,#NAME?,0,0.578,0,10000000000,0,0,44.6,62.22,48.1
AF,AF07,AF07 2,PS-13,Rod Hgr,OPERATING (HOT) + EQ,6,0,295,0,295,0.06,0.005,0.17,0.18,down,295,0.005,0,#NAME?,0,0.17,0,#NAME?,0,0.06,0,10000000000,0,0,44.6,54,48.1
AF,AF07,AF07 2,PS-13,Rod Hgr,OPERATING (COOL) + EQ,6,0,257,0,257,0.039,0.005,0.175,0.179,down,257,0.005,0,#NAME?,0,0.175,0,#NAME?,0,0.039,0,10000000000,0,0,44.6,54,48.1
AF,AF07,AF07 2,PS-13,Rod Hgr,OPERATING (Cool),6,0,-21,0,21,-0.011,0,0.117,0.118,down,21,0,0,#NAME?,0,0.117,0,#NAME?,0,0.011,0,10000000000,0,0,44.6,54,48.1
A,A16,A16  2,PS-13,Rod Hgr,COLD,8,0,-218,0,218,0.013,0,0,0.013,down,218,0,0,#NAME?,0,0,0,#NAME?,0,0.013,0,10000000000,0,0,44.6,62.22,48.1
A,A16,A16  2,PS-13,Rod Hgr,OPERATING (Cool),8,0,-222,0,222,0.085,0,-0.086,0.121,down,222,0,0,#NAME?,0,0.086,0,#NAME?,0,0.085,0,10000000000,0,0,44.6,62.22,48.1
AF,AF13,AF13 2,PS-13,Rod Hgr,OPERATING (HOT) + EQ,6,0,688,0,688,0.101,0,0.197,0.222,down,688,0,0,#NAME?,0,0.197,0,#NAME?,0,0.101,0,10000000000,0,0,56.1,54,48.1
AF,AF13,AF13 2,PS-13,Rod Hgr,OPERATING (COOL) + EQ,6,0,532,0,532,0.039,0,0.141,0.146,down,532,0,0,#NAME?,0,0.141,0,#NAME?,0,0.039,0,10000000000,0,0,56.1,54,48.1
AF,AF13,AF13 2,PS-13,Rod Hgr,OPERATING (HOT),6,0,-183,0,183,0.058,0,0.129,0.141,down,183,0,0,#NAME?,0,0.129,0,#NAME?,0,0.058,0,10000000000,0,0,56.1,54,48.1
AF,AF13,AF13 2,PS-13,Rod Hgr,OPERATING (Cool),6,0,-353,0,353,-0.01,0,0.071,0.072,down,353,0,0,#NAME?,0,0.071,0,#NAME?,0,0.01,0,10000000000,0,0,56.1,54,48.1
AF,AF13,AF13 2,PS-13,Rod Hgr,COLD,6,0,-301,0,301,0,0,0.002,0.002,down,301,0,0,#NAME?,0,0.002,0,#NAME?,0,0,0,10000000000,0,0,56.1,54,48.1
AF,AF07,AF07 2,PS-13,Rod Hgr,OPERATING (HOT),6,0,-112,0,112,0.015,0,0.112,0.113,down,112,0,0,#NAME?,0,0.112,0,#NAME?,0,0.015,0,10000000000,0,0,44.6,54,48.1
AH,AH04,AH04 1,PS-13B,Rod Hgr,OPERATING (Cool),6,0,-443,0,443,-0.01,0,0.101,0.101,down,443,0,0,#NAME?,0,0.101,0,#NAME?,0,0.01,0,10000000000,0,0,50.35,57.5,46.6
AF,AF09,AF09 2,PS-13B,Rod Hgr,COLD,6,0,-328,0,328,0,0,0.006,0.006,down,328,0,0,#NAME?,0,0.006,0,#NAME?,0,0,0,10000000000,0,0,50.35,54,48.1
AO,AO09,AO09 2,PS-13B,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.262,0,0.232,0.35,down,0,0,0,#NAME?,0,0.232,0,#NAME?,0,0.262,0,10000000000,0,0,50.35,58,48.1
AH,AH04,AH04 1,PS-13B,Rod Hgr,OPERATING (COOL) + EQ,6,0,479,0,479,0.08,0,0.177,0.195,down,479,0,0,#NAME?,0,0.177,0,#NAME?,0,0.08,0,10000000000,0,0,50.35,57.5,46.6
AH,AH04,AH04 1,PS-13B,Rod Hgr,OPERATING (HOT) + EQ,6,0,476,0,476,0.112,0.01,0.173,0.206,down,476,0.01,0,#NAME?,0,0.173,0,#NAME?,0,0.112,0,10000000000,0,0,50.35,57.5,46.6
AO,AO09,AO09 2,PS-13B,Rod Hgr,OPERATING (HOT) + EQ,6,0,0,0,0,0.315,0.002,0.385,0.497,down,0,0.002,0,#NAME?,0,0.385,0,#NAME?,0,0.315,0,10000000000,0,0,50.35,58,48.1
AO,AO09,AO09 2,PS-13B,Rod Hgr,OPERATING (COOL) + EQ,6,0,0,0,0,0.051,0.001,0.163,0.171,down,0,0.001,0,#NAME?,0,0.163,0,#NAME?,0,0.051,0,10000000000,0,0,50.35,58,48.1
AO,AO09,AO09 2,PS-13B,Rod Hgr,OPERATING (Cool),6,0,0,0,0,-0.002,0,0.01,0.01,up,0,0,100,#NAME?,0,0.01,0,#NAME?,0,0.002,0,10000000000,0,0,50.35,58,48.1
AO,AO09,AO09 2,PS-13B,Rod Hgr,COLD,6,0,0,0,0,-0.002,0,0.01,0.01,up,0,0,100,#NAME?,0,0.01,0,#NAME?,0,0.002,0,10000000000,0,0,50.35,58,48.1
AF,AF09,AF09 2,PS-13B,Rod Hgr,OPERATING (COOL) + EQ,6,0,644,0,644,0.039,0,0.176,0.18,down,644,0,0,#NAME?,0,0.176,0,#NAME?,0,0.039,0,10000000000,0,0,50.35,54,48.1
AF,AF09,AF09 2,PS-13B,Rod Hgr,OPERATING (Cool),6,0,-109,0,109,-0.01,0,0.109,0.109,down,109,0,0,#NAME?,0,0.109,0,#NAME?,0,0.01,0,10000000000,0,0,50.35,54,48.1
AH,AH04,AH04 1,PS-13B,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.038,0.003,0.099,0.106,up,0,0.003,100,#NAME?,0,0.099,0,#NAME?,0,0.038,0,10000000000,0,0,50.35,57.5,46.6
A,A17,A17  2,PS-13B,Rod Hgr,OPERATING (HOT) + EQ,8,0,195,0,195,0.523,0.007,0.4,0.658,down,195,0.007,0,#NAME?,0,0.4,0,#NAME?,0,0.523,0,10000000000,0,0,50.35,62.22,48.1
A,A17,A17  2,PS-13B,Rod Hgr,OPERATING (COOL) + EQ,8,0,209,0,209,0.566,0.007,0.468,0.735,down,209,0.007,0,#NAME?,0,0.468,0,#NAME?,0,0.566,0,10000000000,0,0,50.35,62.22,48.1
A,A17,A17  2,PS-13B,Rod Hgr,OPERATING (HOT),8,0,-117,0,117,-0.004,0,0.026,0.026,down,117,0,0,#NAME?,0,0.026,0,#NAME?,0,0.004,0,10000000000,0,0,50.35,62.22,48.1
A,A17,A17  2,PS-13B,Rod Hgr,OPERATING (Cool),8,0,-94,0,94,0.074,0,-0.094,0.119,down,94,0,0,#NAME?,0,0.094,0,#NAME?,0,0.074,0,10000000000,0,0,50.35,62.22,48.1
A,A17,A17  2,PS-13B,Rod Hgr,COLD,8,0,-112,0,112,0.013,0,0,0.013,down,112,0,0,#NAME?,0,0,0,#NAME?,0,0.013,0,10000000000,0,0,50.35,62.22,48.1
AF,AF09,AF09 2,PS-13B,Rod Hgr,OPERATING (HOT) + EQ,6,0,753,0,753,0.08,0.003,0.183,0.2,down,753,0.003,0,#NAME?,0,0.183,0,#NAME?,0,0.08,0,10000000000,0,0,50.35,54,48.1
AF,AF09,AF09 2,PS-13B,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.037,0.003,0.117,0.122,up,0,0.003,100,#NAME?,0,0.117,0,#NAME?,0,0.037,0,10000000000,0,0,50.35,54,48.1
AH,AH04,AH04 1,PS-13B,Rod Hgr,COLD,6,0,-220,0,220,-0.002,0,0.013,0.013,down,220,0,0,#NAME?,0,0.013,0,#NAME?,0,0.002,0,10000000000,0,0,50.35,57.5,46.6
AO,AO12,AO12 2,PS-14,Rod Hgr,OPERATING (Cool),6,0,-112,0,112,-0.001,0,0.004,0.004,down,112,0,0,#NAME?,0,0.004,0,#NAME?,0,0.001,0,10000000000,0,0,61.04,58,42.1
AF,AF15,AF15 2,PS-14,Rod Hgr,COLD,6,0,-364,0,364,-0.002,0,-0.002,0.004,down,364,0,0,#NAME?,0,0.002,0,#NAME?,0,0.002,0,10000000000,0,0,62.26,54,42.1
AF,AF15,AF15 2,PS-14,Rod Hgr,OPERATING (Cool),6,0,-361,0,361,-0.032,0,0.016,0.035,down,361,0,0,#NAME?,0,0.016,0,#NAME?,0,0.032,0,10000000000,0,0,62.26,54,42.1
AF,AF15,AF15 2,PS-14,Rod Hgr,OPERATING (HOT),6,0,-377,0,377,0.066,0,0.126,0.142,down,377,0,0,#NAME?,0,0.126,0,#NAME?,0,0.066,0,10000000000,0,0,62.26,54,42.1
AF,AF15,AF15 2,PS-14,Rod Hgr,OPERATING (COOL) + EQ,6,0,401,0,401,0.078,0,0.081,0.112,down,401,0,0,#NAME?,0,0.081,0,#NAME?,0,0.078,0,10000000000,0,0,62.26,54,42.1
AF,AF15,AF15 2,PS-14,Rod Hgr,OPERATING (HOT) + EQ,6,0,418,0,418,0.143,0,0.19,0.238,down,418,0,0,#NAME?,0,0.19,0,#NAME?,0,0.143,0,10000000000,0,0,62.26,54,42.1
AO,AO12,AO12 2,PS-14,Rod Hgr,COLD,6,0,-112,0,112,-0.002,0,0.003,0.004,down,112,0,0,#NAME?,0,0.003,0,#NAME?,0,0.002,0,10000000000,0,0,61.04,58,42.1
AO,AO12,AO12 2,PS-14,Rod Hgr,OPERATING (HOT),6,0,-109,0,109,0.284,0,0.19,0.341,down,109,0,0,#NAME?,0,0.19,0,#NAME?,0,0.284,0,10000000000,0,0,61.04,58,42.1
AO,AO12,AO12 2,PS-14,Rod Hgr,OPERATING (COOL) + EQ,6,0,133,0,133,0.031,0,0.05,0.059,down,133,0,0,#NAME?,0,0.05,0,#NAME?,0,0.031,0,10000000000,0,0,61.04,58,42.1
AO,AO12,AO12 2,PS-14,Rod Hgr,OPERATING (HOT) + EQ,6,0,135,0,135,0.316,0,0.236,0.394,down,135,0,0,#NAME?,0,0.236,0,#NAME?,0,0.316,0,10000000000,0,0,61.04,58,42.1
AF,AF18,AF18 2,PS-15,Rod Hgr,OPERATING (HOT),6,0,-230,0,230,0.008,0,0.103,0.103,down,230,0,0,#NAME?,0,0.103,0,#NAME?,0,0.008,0,10000000000,0,0,58.98,54,31.17
AF,AF18,AF18 2,PS-15,Rod Hgr,OPERATING (Cool),6,0,-242,0,242,-0.025,0,0.008,0.026,down,242,0,0,#NAME?,0,0.008,0,#NAME?,0,0.025,0,10000000000,0,0,58.98,54,31.17
AF,AF18,AF18 2,PS-15,Rod Hgr,COLD,6,0,-237,0,237,-0.006,0,-0.001,0.006,down,237,0,0,#NAME?,0,0.001,0,#NAME?,0,0.006,0,10000000000,0,0,58.98,54,31.17
B,B17,B17  2,PS-15,Rod Hgr,COLD,6,0,-169,0,169,0,0,0,0,down,169,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,31.17
B,B17,B17  2,PS-15,Rod Hgr,OPERATING (Cool),6,0,-165,0,165,-0.001,0,0.005,0.005,down,165,0,0,#NAME?,0,0.005,0,#NAME?,0,0.001,0,10000000000,0,0,60.76,49.58,31.17
B,B17,B17  2,PS-15,Rod Hgr,OPERATING (HOT),6,0,-143,0,143,-0.002,0,0.07,0.07,down,143,0,0,#NAME?,0,0.07,0,#NAME?,0,0.002,0,10000000000,0,0,60.76,49.58,31.17
B,B17,B17  2,PS-15,Rod Hgr,OPERATING (COOL) + EQ,6,0,177,0,177,0.002,0,0.029,0.029,down,177,0,0,#NAME?,0,0.029,0,#NAME?,0,0.002,0,10000000000,0,0,60.76,49.58,31.17
B,B17,B17  2,PS-15,Rod Hgr,OPERATING (HOT) + EQ,6,0,199,0,199,0.004,0,0.093,0.093,down,199,0,0,#NAME?,0,0.093,0,#NAME?,0,0.004,0,10000000000,0,0,60.76,49.58,31.17
AF,AF18,AF18 2,PS-15,Rod Hgr,OPERATING (COOL) + EQ,6,0,251,0,251,0.095,0,0.057,0.111,down,251,0,0,#NAME?,0,0.057,0,#NAME?,0,0.095,0,10000000000,0,0,58.98,54,31.17
AO,AO13,AO13 1,PS-15,Rod Hgr,OPERATING (HOT) + EQ,6,0,146,0,146,0.186,0,0.161,0.246,down,146,0,0,#NAME?,0,0.161,0,#NAME?,0,0.186,0,10000000000,0,0,61.04,58,31.17
AO,AO13,AO13 1,PS-15,Rod Hgr,OPERATING (COOL) + EQ,6,0,127,0,127,0.022,0,0.05,0.055,down,127,0,0,#NAME?,0,0.05,0,#NAME?,0,0.022,0,10000000000,0,0,61.04,58,31.17
AO,AO13,AO13 1,PS-15,Rod Hgr,OPERATING (HOT),6,0,-135,0,135,0.166,0,0.115,0.202,down,135,0,0,#NAME?,0,0.115,0,#NAME?,0,0.166,0,10000000000,0,0,61.04,58,31.17
AO,AO13,AO13 1,PS-15,Rod Hgr,OPERATING (Cool),6,0,-116,0,116,0.003,0,0.004,0.004,down,116,0,0,#NAME?,0,0.004,0,#NAME?,0,0.003,0,10000000000,0,0,61.04,58,31.17
AO,AO13,AO13 1,PS-15,Rod Hgr,COLD,6,0,-116,0,116,0.002,0,0.003,0.004,down,116,0,0,#NAME?,0,0.003,0,#NAME?,0,0.002,0,10000000000,0,0,61.04,58,31.17
AF,AF18,AF18 2,PS-15,Rod Hgr,OPERATING (HOT) + EQ,6,0,261,0,261,0.108,0,0.152,0.186,down,261,0,0,#NAME?,0,0.152,0,#NAME?,0,0.108,0,10000000000,0,0,58.98,54,31.17
J,J03,J03  2,PS-2,Rod Hgr,OPERATING (HOT),12,0,-776,0,776,0.004,0,0.005,0.007,down,776,0,0,#NAME?,0,0.005,0,#NAME?,0,0.004,0,10000000000,0,0,59.1,58.57,12.42
AF,AF23,AF23 2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,430,0,430,0.043,0,0.055,0.07,down,430,0,0,#NAME?,0,0.055,0,#NAME?,0,0.043,0,10000000000,0,0,58.98,54,2.67
AF,AF23,AF23 2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,432,0,432,0.083,0,0.052,0.098,down,432,0,0,#NAME?,0,0.052,0,#NAME?,0,0.083,0,10000000000,0,0,58.98,54,2.67
J,J05,J05  2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,12,0,1208,0,1208,0.007,0,0.011,0.013,down,1208,0,0,#NAME?,0,0.011,0,#NAME?,0,0.007,0,10000000000,0,0,59.1,58.57,2.67
J,J05,J05  2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,12,0,1208,0,1208,0.018,0,0.012,0.021,down,1208,0,0,#NAME?,0,0.012,0,#NAME?,0,0.018,0,10000000000,0,0,59.1,58.57,2.67
J,J05,J05  2,PS-2,Rod Hgr,OPERATING (HOT),12,0,-1151,0,1151,0.005,0,0,0.005,down,1151,0,0,#NAME?,0,0,0,#NAME?,0,0.005,0,10000000000,0,0,59.1,58.57,2.67
J,J05,J05  2,PS-2,Rod Hgr,OPERATING (Cool),12,0,-1151,0,1151,-0.015,0,0.001,0.015,down,1151,0,0,#NAME?,0,0.001,0,#NAME?,0,0.015,0,10000000000,0,0,59.1,58.57,2.67
J,J05,J05  2,PS-2,Rod Hgr,COLD,12,0,-1151,0,1151,0,0,0,0,down,1151,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,59.1,58.57,2.67
J,J03,J03  2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,12,0,814,0,814,0.015,0,0.029,0.033,down,814,0,0,#NAME?,0,0.029,0,#NAME?,0,0.015,0,10000000000,0,0,59.1,58.57,12.42
AF,AF23,AF23 2,PS-2,Rod Hgr,COLD,6,0,-390,0,390,-0.013,0,-0.001,0.013,down,390,0,0,#NAME?,0,0.001,0,#NAME?,0,0.013,0,10000000000,0,0,58.98,54,2.67
J,J03,J03  2,PS-2,Rod Hgr,OPERATING (Cool),12,0,-776,0,776,-0.013,0,-0.017,0.022,down,776,0,0,#NAME?,0,0.017,0,#NAME?,0,0.013,0,10000000000,0,0,59.1,58.57,12.42
J,J03,J03  2,PS-2,Rod Hgr,COLD,12,0,-776,0,776,0,0,0,0,down,776,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,59.1,58.57,12.42
B,B20,B20  1,PS-2,Rod Hgr,OPERATING (Cool),6,0,-250,0,250,0,0,0.004,0.004,down,250,0,0,#NAME?,0,0.004,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,12.42
H,H16,H16  2,PS-2,Rod Hgr,COLD,10,0,-839,0,839,0.01,0,0.004,0.011,down,839,0,0,#NAME?,0,0.004,0,#NAME?,0,0.01,0,10000000000,0,0,58.93,52.56,2.67
