Seg,Point,ID,Tag No.,Type,Combination,Nominal,GlobalFX,GlobalFY,GlobalFZ,GlobalFR,GlobalDX,GlobalDY,GlobalDZ,GlobalDR,LocalDir1,Force1,Disp1,Gap1,LocalDir2,Force2,Disp2,Gap2,LocalDir3,Force3,Disp3,Gap3,Stiffness,Friction,ColdLoad,CoordX,CoordY,CoordZ
H,H16,H16  2,PS-2,Rod Hgr,OPERATING (Cool),10,0,-841,0,841,-0.384,0,-0.064,0.389,down,841,0,0,#NAME?,0,0.064,0,#NAME?,0,0.384,0,10000000000,0,0,58.93,52.56,2.67
H,H16,H16  2,PS-2,Rod Hgr,OPERATING (HOT),10,0,-838,0,838,0.151,0,0.028,0.153,down,838,0,0,#NAME?,0,0.028,0,#NAME?,0,0.151,0,10000000000,0,0,58.93,52.56,2.67
H,H16,H16  2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,10,0,917,0,917,1.124,0,0.086,1.127,down,917,0,0,#NAME?,0,0.086,0,#NAME?,0,1.124,0,10000000000,0,0,58.93,52.56,2.67
J,J03,J03  2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,12,0,814,0,814,0.005,0,0.016,0.017,down,814,0,0,#NAME?,0,0.016,0,#NAME?,0,0.005,0,10000000000,0,0,59.1,58.57,12.42
H,H15,H15  2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,10,0,367,0,367,0.435,0,0.049,0.438,down,367,0,0,#NAME?,0,0.049,0,#NAME?,0,0.435,0,10000000000,0,0,58.93,52.56,12.42
H,H15,H15  2,PS-2,Rod Hgr,COLD,10,0,-299,0,299,0.011,0,0.004,0.012,down,299,0,0,#NAME?,0,0.004,0,#NAME?,0,0.011,0,10000000000,0,0,58.93,52.56,12.42
H,H15,H15  2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,10,0,408,0,408,0.617,0,0.122,0.629,down,408,0,0,#NAME?,0,0.122,0,#NAME?,0,0.617,0,10000000000,0,0,58.93,52.56,12.42
B,B20,B20  1,PS-2,Rod Hgr,COLD,6,0,-250,0,250,0,0,0,0,down,250,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,12.42
B,B22,B22  2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,385,0,385,0.036,0,0.062,0.072,down,385,0,0,#NAME?,0,0.062,0,#NAME?,0,0.036,0,10000000000,0,0,60.76,49.58,2.67
B,B22,B22  2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,385,0,385,0.014,0,0.027,0.03,down,385,0,0,#NAME?,0,0.027,0,#NAME?,0,0.014,0,10000000000,0,0,60.76,49.58,2.67
B,B22,B22  2,PS-2,Rod Hgr,OPERATING (HOT),6,0,-368,0,368,0.024,0,-0.035,0.042,down,368,0,0,#NAME?,0,0.035,0,#NAME?,0,0.024,0,10000000000,0,0,60.76,49.58,2.67
B,B22,B22  2,PS-2,Rod Hgr,OPERATING (Cool),6,0,-367,0,367,0.001,0,0.003,0.004,down,367,0,0,#NAME?,0,0.003,0,#NAME?,0,0.001,0,10000000000,0,0,60.76,49.58,2.67
B,B22,B22  2,PS-2,Rod Hgr,COLD,6,0,-367,0,367,0,0,0,0,down,367,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,2.67
AF,AF23,AF23 2,PS-2,Rod Hgr,OPERATING (HOT),6,0,-392,0,392,0.028,0,-0.003,0.028,down,392,0,0,#NAME?,0,0.003,0,#NAME?,0,0.028,0,10000000000,0,0,58.98,54,2.67
B,B20,B20  1,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,261,0,261,0.001,0,0.027,0.027,down,261,0,0,#NAME?,0,0.027,0,#NAME?,0,0.001,0,10000000000,0,0,60.76,49.58,12.42
AF,AF23,AF23 2,PS-2,Rod Hgr,OPERATING (Cool),6,0,-390,0,390,-0.012,0,0.006,0.013,down,390,0,0,#NAME?,0,0.006,0,#NAME?,0,0.012,0,10000000000,0,0,58.98,54,2.67
B,B20,B20  1,PS-2,Rod Hgr,OPERATING (HOT),6,0,-252,0,252,0.037,0,0.001,0.037,down,252,0,0,#NAME?,0,0.001,0,#NAME?,0,0.037,0,10000000000,0,0,60.76,49.58,12.42
H,H16,H16  2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,10,0,915,0,915,0.835,0,0.037,0.836,down,915,0,0,#NAME?,0,0.037,0,#NAME?,0,0.835,0,10000000000,0,0,58.93,52.56,2.67
AF,AF21,AF21 2,PS-2,Rod Hgr,COLD,6,0,-257,0,257,-0.011,0,-0.001,0.011,down,257,0,0,#NAME?,0,0.001,0,#NAME?,0,0.011,0,10000000000,0,0,58.98,54,12.42
AF,AF21,AF21 2,PS-2,Rod Hgr,OPERATING (Cool),6,0,-257,0,257,-0.01,0,0.006,0.012,down,257,0,0,#NAME?,0,0.006,0,#NAME?,0,0.01,0,10000000000,0,0,58.98,54,12.42
AF,AF21,AF21 2,PS-2,Rod Hgr,OPERATING (HOT),6,0,-271,0,271,0.027,0,0.033,0.043,down,271,0,0,#NAME?,0,0.033,0,#NAME?,0,0.027,0,10000000000,0,0,58.98,54,12.42
AF,AF21,AF21 2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,279,0,279,0.038,0,0.055,0.067,down,279,0,0,#NAME?,0,0.055,0,#NAME?,0,0.038,0,10000000000,0,0,58.98,54,12.42
AF,AF21,AF21 2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,293,0,293,0.075,0,0.082,0.111,down,293,0,0,#NAME?,0,0.082,0,#NAME?,0,0.075,0,10000000000,0,0,58.98,54,12.42
H,H15,H15  2,PS-2,Rod Hgr,OPERATING (Cool),10,0,-354,0,354,-0.238,0,-0.097,0.257,down,354,0,0,#NAME?,0,0.097,0,#NAME?,0,0.238,0,10000000000,0,0,58.93,52.56,12.42
B,B20,B20  1,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,262,0,262,0.038,0,0.027,0.047,down,262,0,0,#NAME?,0,0.027,0,#NAME?,0,0.038,0,10000000000,0,0,60.76,49.58,12.42
AO,AO21,AO21 2,PS-2,Rod Hgr,OPERATING (Cool),6,0,-173,0,173,0.017,0,0,0.017,down,173,0,0,#NAME?,0,0,0,#NAME?,0,0.017,0,10000000000,0,0,57.23,59.5,2.67
H,H15,H15  2,PS-2,Rod Hgr,OPERATING (HOT),10,0,-279,0,279,0.1,0,0.04,0.107,down,279,0,0,#NAME?,0,0.04,0,#NAME?,0,0.1,0,10000000000,0,0,58.93,52.56,12.42
AO,AO21,AO21 2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,176,0,176,0.071,0,0.018,0.073,down,176,0,0,#NAME?,0,0.018,0,#NAME?,0,0.071,0,10000000000,0,0,57.23,59.5,2.67
AO,AO21,AO21 2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,349,0,349,0.164,0.019,0.068,0.179,down,349,0.019,0,#NAME?,0,0.068,0,#NAME?,0,0.164,0,10000000000,0,0,57.23,59.5,2.67
AO,AO21,AO21 2,PS-2,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.111,0.019,-0.05,0.123,up,0,0.019,100,#NAME?,0,0.05,0,#NAME?,0,0.111,0,10000000000,0,0,57.23,59.5,2.67
AO,AO21,AO21 2,PS-2,Rod Hgr,COLD,6,0,-173,0,173,0.017,0,0,0.017,down,173,0,0,#NAME?,0,0,0,#NAME?,0,0.017,0,10000000000,0,0,57.23,59.5,2.67
AO,AO19,AO19 2,PS-2,Rod Hgr,OPERATING (HOT) + EQ,6,0,294,0,294,0.154,0.03,0.033,0.16,down,294,0.03,0,#NAME?,0,0.033,0,#NAME?,0,0.154,0,10000000000,0,0,57.23,59.5,12.42
AO,AO19,AO19 2,PS-2,Rod Hgr,OPERATING (COOL) + EQ,6,0,157,0,157,0.063,0,0.018,0.066,down,157,0,0,#NAME?,0,0.018,0,#NAME?,0,0.063,0,10000000000,0,0,57.23,59.5,12.42
AO,AO19,AO19 2,PS-2,Rod Hgr,OPERATING (Cool),6,0,-138,0,138,0.011,0,0,0.011,down,138,0,0,#NAME?,0,0,0,#NAME?,0,0.011,0,10000000000,0,0,57.23,59.5,12.42
AO,AO19,AO19 2,PS-2,Rod Hgr,COLD,6,0,-139,0,139,0.011,0,0,0.011,down,139,0,0,#NAME?,0,0,0,#NAME?,0,0.011,0,10000000000,0,0,57.23,59.5,12.42
AO,AO19,AO19 2,PS-2,Rod Hgr,OPERATING (HOT),6,0,0,0,0,0.102,0.03,0.016,0.107,up,0,0.03,100,#NAME?,0,0.016,0,#NAME?,0,0.102,0,10000000000,0,0,57.23,59.5,12.42
AF,AF25,AF25 2,PS-3,Rod Hgr,OPERATING (COOL) + EQ,6,0,396,0,396,0.048,0,0.054,0.072,down,396,0,0,#NAME?,0,0.054,0,#NAME?,0,0.048,0,10000000000,0,0,58.98,54,-11.86
H,H20,H20  1,PS-3,Rod Hgr,COLD,10,0,-801,0,801,0.005,0,0.003,0.006,down,801,0,0,#NAME?,0,0.003,0,#NAME?,0,0.005,0,10000000000,0,0,60.26,52.56,-11.86
I,I14,I14  1,PS-3,Rod Hgr,COLD,10,0,-1104,0,1104,0.005,0,0.002,0.006,down,1104,0,0,#NAME?,0,0.002,0,#NAME?,0,0.005,0,10000000000,0,0,58.93,52.56,-11.86
I,I14,I14  1,PS-3,Rod Hgr,OPERATING (HOT) + EQ,10,0,1167,0,1167,0.071,0,0.03,0.077,down,1167,0,0,#NAME?,0,0.03,0,#NAME?,0,0.071,0,10000000000,0,0,58.93,52.56,-11.86
I,I14,I14  1,PS-3,Rod Hgr,OPERATING (COOL) + EQ,10,0,1292,0,1292,0.113,0,0.066,0.131,down,1292,0,0,#NAME?,0,0.066,0,#NAME?,0,0.113,0,10000000000,0,0,58.93,52.56,-11.86
AF,AF25,AF25 2,PS-3,Rod Hgr,OPERATING (Cool),6,0,-364,0,364,-0.013,0,0.005,0.014,down,364,0,0,#NAME?,0,0.005,0,#NAME?,0,0.013,0,10000000000,0,0,58.98,54,-11.86
I,I14,I14  1,PS-3,Rod Hgr,OPERATING (HOT),10,0,-1043,0,1043,0.026,0,0.02,0.032,down,1043,0,0,#NAME?,0,0.02,0,#NAME?,0,0.026,0,10000000000,0,0,58.93,52.56,-11.86
I,I14,I14  1,PS-3,Rod Hgr,OPERATING (Cool),10,0,-1277,0,1277,-0.053,0,-0.047,0.071,down,1277,0,0,#NAME?,0,0.047,0,#NAME?,0,0.053,0,10000000000,0,0,58.93,52.56,-11.86
J,J07,J07  1,PS-3,Rod Hgr,COLD,12,0,-1119,0,1119,0,0,0,0,down,1119,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,59.1,58.57,-11.5
J,J07,J07  1,PS-3,Rod Hgr,OPERATING (Cool),12,0,-1119,0,1119,-0.017,0,0.027,0.032,down,1119,0,0,#NAME?,0,0.027,0,#NAME?,0,0.017,0,10000000000,0,0,59.1,58.57,-11.5
J,J07,J07  1,PS-3,Rod Hgr,OPERATING (HOT),12,0,-1119,0,1119,0.005,0,-0.008,0.01,down,1119,0,0,#NAME?,0,0.008,0,#NAME?,0,0.005,0,10000000000,0,0,59.1,58.57,-11.5
AO,AO23,AO23 1,PS-3,Rod Hgr,COLD,6,0,-179,0,179,0.026,0,0,0.026,down,179,0,0,#NAME?,0,0,0,#NAME?,0,0.026,0,10000000000,0,0,57.23,59.5,-11.5
B,B23,B23  1,PS-3,Rod Hgr,OPERATING (HOT),6,0,-294,0,294,0.057,0,-0.088,0.105,down,294,0,0,#NAME?,0,0.088,0,#NAME?,0,0.057,0,10000000000,0,0,60.76,49.58,-11.86
AF,AF25,AF25 2,PS-3,Rod Hgr,OPERATING (HOT),6,0,-363,0,363,0.017,0,-0.057,0.059,down,363,0,0,#NAME?,0,0.057,0,#NAME?,0,0.017,0,10000000000,0,0,58.98,54,-11.86
B,B23,B23  1,PS-3,Rod Hgr,OPERATING (Cool),6,0,-294,0,294,0.001,0,0.003,0.003,down,294,0,0,#NAME?,0,0.003,0,#NAME?,0,0.001,0,10000000000,0,0,60.76,49.58,-11.86
H,H20,H20  1,PS-3,Rod Hgr,OPERATING (Cool),10,0,-791,0,791,-0.44,0,-0.032,0.441,down,791,0,0,#NAME?,0,0.032,0,#NAME?,0,0.44,0,10000000000,0,0,60.26,52.56,-11.86
H,H20,H20  1,PS-3,Rod Hgr,OPERATING (HOT),10,0,-805,0,805,0.164,0,0.015,0.164,down,805,0,0,#NAME?,0,0.015,0,#NAME?,0,0.164,0,10000000000,0,0,60.26,52.56,-11.86
H,H20,H20  1,PS-3,Rod Hgr,OPERATING (COOL) + EQ,10,0,822,0,822,1.268,0,0.071,1.27,down,822,0,0,#NAME?,0,0.071,0,#NAME?,0,1.268,0,10000000000,0,0,60.26,52.56,-11.86
H,H20,H20  1,PS-3,Rod Hgr,OPERATING (HOT) + EQ,10,0,814,0,814,0.943,0,0.045,0.944,down,814,0,0,#NAME?,0,0.045,0,#NAME?,0,0.943,0,10000000000,0,0,60.26,52.56,-11.86
AO,AO23,AO23 1,PS-3,Rod Hgr,OPERATING (Cool),6,0,-179,0,179,0.027,0,0,0.027,down,179,0,0,#NAME?,0,0,0,#NAME?,0,0.027,0,10000000000,0,0,57.23,59.5,-11.5
AO,AO23,AO23 1,PS-3,Rod Hgr,OPERATING (HOT) + EQ,6,0,287,0,287,0.166,0,0.164,0.233,down,287,0,0,#NAME?,0,0.164,0,#NAME?,0,0.166,0,10000000000,0,0,57.23,59.5,-11.5
B,B23,B23  1,PS-3,Rod Hgr,COLD,6,0,-294,0,294,0,0,0,0,down,294,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,-11.86
J,J07,J07  1,PS-3,Rod Hgr,OPERATING (COOL) + EQ,12,0,1168,0,1168,0.018,0,0.039,0.043,down,1168,0,0,#NAME?,0,0.039,0,#NAME?,0,0.018,0,10000000000,0,0,59.1,58.57,-11.5
AO,AO23,AO23 1,PS-3,Rod Hgr,OPERATING (COOL) + EQ,6,0,186,0,186,0.078,0,0.018,0.08,down,186,0,0,#NAME?,0,0.018,0,#NAME?,0,0.078,0,10000000000,0,0,57.23,59.5,-11.5
B,B23,B23  1,PS-3,Rod Hgr,OPERATING (HOT) + EQ,6,0,309,0,309,0.088,0,0.114,0.144,down,309,0,0,#NAME?,0,0.114,0,#NAME?,0,0.088,0,10000000000,0,0,60.76,49.58,-11.86
B,B23,B23  1,PS-3,Rod Hgr,OPERATING (COOL) + EQ,6,0,309,0,309,0.032,0,0.026,0.041,down,309,0,0,#NAME?,0,0.026,0,#NAME?,0,0.032,0,10000000000,0,0,60.76,49.58,-11.86
AF,AF25,AF25 2,PS-3,Rod Hgr,COLD,6,0,-363,0,363,-0.015,0,-0.001,0.015,down,363,0,0,#NAME?,0,0.001,0,#NAME?,0,0.015,0,10000000000,0,0,58.98,54,-11.86
AF,AF25,AF25 2,PS-3,Rod Hgr,OPERATING (HOT) + EQ,6,0,395,0,395,0.078,0,0.104,0.13,down,395,0,0,#NAME?,0,0.104,0,#NAME?,0,0.078,0,10000000000,0,0,58.98,54,-11.86
J,J07,J07  1,PS-3,Rod Hgr,OPERATING (HOT) + EQ,12,0,1168,0,1168,0.005,0,0.019,0.02,down,1168,0,0,#NAME?,0,0.019,0,#NAME?,0,0.005,0,10000000000,0,0,59.1,58.57,-11.5
AO,AO23,AO23 1,PS-3,Rod Hgr,OPERATING (HOT),6,0,-78,0,78,0.114,0,-0.146,0.186,down,78,0,0,#NAME?,0,0.146,0,#NAME?,0,0.114,0,10000000000,0,0,57.23,59.5,-11.5
I,I15,I15  1,PS-4,Rod Hgr,COLD,10,0,-354,0,354,0.001,0,0.002,0.003,down,354,0,0,#NAME?,0,0.002,0,#NAME?,0,0.001,0,10000000000,0,0,58.93,52.56,-21.17
I,I15,I15  1,PS-4,Rod Hgr,OPERATING (Cool),10,0,-318,0,318,-0.059,0,-0.016,0.061,down,318,0,0,#NAME?,0,0.016,0,#NAME?,0,0.059,0,10000000000,0,0,58.93,52.56,-21.17
I,I15,I15  1,PS-4,Rod Hgr,OPERATING (HOT),10,0,-366,0,366,0.023,0,0.009,0.024,down,366,0,0,#NAME?,0,0.009,0,#NAME?,0,0.023,0,10000000000,0,0,58.93,52.56,-21.17
J,J09,J09  2,PS-4,Rod Hgr,COLD,12,0,-950,0,950,-0.001,0,0,0.001,down,950,0,0,#NAME?,0,0,0,#NAME?,0,0.001,0,10000000000,0,0,59.1,58.57,-21.17
I,I15,I15  1,PS-4,Rod Hgr,OPERATING (HOT) + EQ,10,0,416,0,416,0.073,0,0.018,0.075,down,416,0,0,#NAME?,0,0.018,0,#NAME?,0,0.073,0,10000000000,0,0,58.93,52.56,-21.17
I,I15,I15  1,PS-4,Rod Hgr,OPERATING (COOL) + EQ,10,0,443,0,443,0.117,0,0.031,0.121,down,443,0,0,#NAME?,0,0.031,0,#NAME?,0,0.117,0,10000000000,0,0,58.93,52.56,-21.17
AF,AF26,AF26 2,PS-4,Rod Hgr,OPERATING (COOL) + EQ,6,0,231,0,231,0.035,0,0.053,0.064,down,231,0,0,#NAME?,0,0.053,0,#NAME?,0,0.035,0,10000000000,0,0,58.98,54,-21.17
H,H21,H21  1,PS-4,Rod Hgr,OPERATING (HOT) + EQ,10,0,492,0,492,0.805,0,0.034,0.805,down,492,0,0,#NAME?,0,0.034,0,#NAME?,0,0.805,0,10000000000,0,0,60.26,52.56,-21.17
B,B24,B24  1,PS-4,Rod Hgr,COLD,6,0,-204,0,204,0,0,0,0,down,204,0,0,#NAME?,0,0,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,-21.17
B,B24,B24  1,PS-4,Rod Hgr,OPERATING (Cool),6,0,-204,0,204,0,0,0.002,0.002,down,204,0,0,#NAME?,0,0.002,0,#NAME?,0,0,0,10000000000,0,0,60.76,49.58,-21.17
B,B24,B24  1,PS-4,Rod Hgr,OPERATING (HOT),6,0,-204,0,204,0.04,0,-0.123,0.129,down,204,0,0,#NAME?,0,0.123,0,#NAME?,0,0.04,0,10000000000,0,0,60.76,49.58,-21.17
B,B24,B24  1,PS-4,Rod Hgr,OPERATING (COOL) + EQ,6,0,214,0,214,0.003,0,0.025,0.025,down,214,0,0,#NAME?,0,0.025,0,#NAME?,0,0.003,0,10000000000,0,0,60.76,49.58,-21.17
AF,AF26,AF26 2,PS-4,Rod Hgr,COLD,6,0,-204,0,204,-0.011,0,-0.001,0.011,down,204,0,0,#NAME?,0,0.001,0,#NAME?,0,0.011,0,10000000000,0,0,58.98,54,-21.17
H,H21,H21  1,PS-4,Rod Hgr,OPERATING (HOT),10,0,-449,0,449,0.14,0,0.004,0.14,down,449,0,0,#NAME?,0,0.004,0,#NAME?,0,0.14,0,10000000000,0,0,60.26,52.56,-21.17
H,H21,H21  1,PS-4,Rod Hgr,OPERATING (COOL) + EQ,10,0,494,0,494,1.085,0,0.036,1.086,down,494,0,0,#NAME?,0,0.036,0,#NAME?,0,1.085,0,10000000000,0,0,60.26,52.56,-21.17
AF,AF26,AF26 2,PS-4,Rod Hgr,OPERATING (HOT) + EQ,6,0,242,0,242,0.06,0,0.137,0.15,down,242,0,0,#NAME?,0,0.137,0,#NAME?,0,0.06,0,10000000000,0,0,58.98,54,-21.17
B,B24,B24  1,PS-4,Rod Hgr,OPERATING (HOT) + EQ,6,0,214,0,214,0.043,0,0.147,0.153,down,214,0,0,#NAME?,0,0.147,0,#NAME?,0,0.043,0,10000000000,0,0,60.76,49.58,-21.17
AF,AF26,AF26 2,PS-4,Rod Hgr,OPERATING (HOT),6,0,-215,0,215,0.015,0,-0.091,0.092,down,215,0,0,#NAME?,0,0.091,0,#NAME?,0,0.015,0,10000000000,0,0,58.98,54,-21.17
H,H21,H21  1,PS-4,Rod Hgr,OPERATING (Cool),10,0,-452,0,452,-0.381,0,0,0.381,down,452,0,0,#NAME?,0,0,0,#NAME?,0,0.381,0,10000000000,0,0,60.26,52.56,-21.17
AF,AF26,AF26 2,PS-4,Rod Hgr,OPERATING (Cool),6,0,-203,0,203,-0.01,0,0.005,0.011,down,203,0,0,#NAME?,0,0.005,0,#NAME?,0,0.01,0,10000000000,0,0,58.98,54,-21.17
H,H21,H21  1,PS-4,Rod Hgr,COLD,10,0,-450,0,450,0.003,0,0.003,0.004,down,450,0,0,#NAME?,0,0.003,0,#NAME?,0,0.003,0,10000000000,0,0,60.26,52.56,-21.17
J,J09,J09  2,PS-4,Rod Hgr,OPERATING (HOT) + EQ,12,0,990,0,990,0.015,0,0.025,0.029,down,990,0,0,#NAME?,0,0.025,0,#NAME?,0,0.015,0,10000000000,0,0,59.1,58.57,-21.17
J,J09,J09  2,PS-4,Rod Hgr,OPERATING (COOL) + EQ,12,0,990,0,990,0.018,0,0.058,0.061,down,990,0,0,#NAME?,0,0.058,0,#NAME?,0,0.018,0,10000000000,0,0,59.1,58.57,-21.17
J,J09,J09  2,PS-4,Rod Hgr,OPERATING (HOT),12,0,-950,0,950,-0.002,0,-0.014,0.014,down,950,0,0,#NAME?,0,0.014,0,#NAME?,0,0.002,0,10000000000,0,0,59.1,58.57,-21.17
J,J09,J09  2,PS-4,Rod Hgr,OPERATING (Cool),12,0,-950,0,950,0.003,0,0.045,0.045,down,950,0,0,#NAME?,0,0.045,0,#NAME?,0,0.003,0,10000000000,0,0,59.1,58.57,-21.17
J,J10,J10  2,PS-5,Rod Hgr,OPERATING (COOL) + EQ,12,0,792,0,792,0.12,0,0.08,0.145,down,792,0,0,#NAME?,0,0.08,0,#NAME?,0,0.12,0,10000000000,0,0,59.1,58.57,-32.17
J,J10,J10  2,PS-5,Rod Hgr,COLD,12,0,-770,0,770,-0.006,0,0,0.006,down,770,0,0,#NAME?,0,0,0,#NAME?,0,0.006,0,10000000000,0,0,59.1,58.57,-32.17
J,J10,J10  2,PS-5,Rod Hgr,OPERATING (Cool),12,0,-771,0,771,0.038,0,0.066,0.076,down,771,0,0,#NAME?,0,0.066,0,#NAME?,0,0.038,0,10000000000,0,0,59.1,58.57,-32.17
J,J10,J10  2,PS-5,Rod Hgr,OPERATING (HOT) + EQ,12,0,792,0,792,0.091,0,0.032,0.096,down,792,0,0,#NAME?,0,0.032,0,#NAME?,0,0.091,0,10000000000,0,0,59.1,58.57,-32.17
H,H22,H22  1,PS-5,Rod Hgr,OPERATING (HOT),10,0,-636,0,636,0.096,0,-0.009,0.096,down,636,0,0,#NAME?,0,0.009,0,#NAME?,0,0.096,0,10000000000,0,0,60.26,52.56,-32.17
I,I16,I16  1,PS-5,Rod Hgr,COLD,10,0,-684,0,684,-0.001,0,0.002,0.002,down,684,0,0,#NAME?,0,0.002,0,#NAME?,0,0.001,0,10000000000,0,0,58.93,52.56,-32.17
I,I16,I16  1,PS-5,Rod Hgr,OPERATING (Cool),10,0,-823,0,823,-0.037,0,0.022,0.043,down,823,0,0,#NAME?,0,0.022,0,#NAME?,0,0.037,0,10000000000,0,0,58.93,52.56,-32.17
I,I16,I16  1,PS-5,Rod Hgr,OPERATING (HOT),10,0,-635,0,635,0.012,0,-0.005,0.013,down,635,0,0,#NAME?,0,0.005,0,#NAME?,0,0.012,0,10000000000,0,0,58.93,52.56,-32.17
I,I16,I16  1,PS-5,Rod Hgr,OPERATING (COOL) + EQ,10,0,889,0,889,0.056,0,0.033,0.065,down,889,0,0,#NAME?,0,0.033,0,#NAME?,0,0.056,0,10000000000,0,0,58.93,52.56,-32.17
I,I16,I16  1,PS-5,Rod Hgr,OPERATING (HOT) + EQ,10,0,787,0,787,0.03,0,0.019,0.035,down,787,0,0,#NAME?,0,0.019,0,#NAME?,0,0.03,0,10000000000,0,0,58.93,52.56,-32.17
J,J10,J10  2,PS-5,Rod Hgr,OPERATING (HOT),12,0,-770,0,770,-0.022,0,-0.02,0.03,down,770,0,0,#NAME?,0,0.02,0,#NAME?,0,0.022,0,10000000000,0,0,59.1,58.57,-32.17
H,H22,H22  1,PS-5,Rod Hgr,OPERATING (Cool),10,0,-664,0,664,-0.261,0,0.037,0.264,down,664,0,0,#NAME?,0,0.037,0,#NAME?,0,0.261,0,10000000000,0,0,60.26,52.56,-32.17
H,H22,H22  1,PS-5,Rod Hgr,OPERATING (COOL) + EQ,10,0,691,0,691,0.703,0,0.07,0.707,down,691,0,0,#NAME?,0,0.07,0,#NAME?,0,0.703,0,10000000000,0,0,60.26,52.56,-32.17
H,H22,H22  1,PS-5,Rod Hgr,OPERATING (HOT) + EQ,10,0,676,0,676,0.511,0,0.045,0.513,down,676,0,0,#NAME?,0,0.045,0,#NAME?,0,0.511,0,10000000000,0,0,60.26,52.56,-32.17
H,H22,H22  1,PS-5,Rod Hgr,COLD,10,0,-644,0,644,0.002,0,0.003,0.003,down,644,0,0,#NAME?,0,0.003,0,#NAME?,0,0.002,0,10000000000,0,0,60.26,52.56,-32.17
H,H23,H23  1,PS-5B,Rod Hgr,OPERATING (HOT) + EQ,10,0,793,0,793,0.127,0,0.058,0.14,down,793,0,0,#NAME?,0,0.058,0,#NAME?,0,0.127,0,10000000000,0,0,60.26,52.56,-43.67
J,J11,J11  1,PS-5B,Rod Hgr,OPERATING (Cool),12,0,-1140,0,1140,0.066,0,0.087,0.11,down,1140,0,0,#NAME?,0,0.087,0,#NAME?,0,0.066,0,10000000000,0,0,59.1,58.57,-43.67
J,J11,J11  1,PS-5B,Rod Hgr,OPERATING (HOT),12,0,-1141,0,1141,-0.048,0,-0.027,0.055,down,1141,0,0,#NAME?,0,0.027,0,#NAME?,0,0.048,0,10000000000,0,0,59.1,58.57,-43.67
J,J11,J11  1,PS-5B,Rod Hgr,OPERATING (COOL) + EQ,12,0,1265,0,1265,0.214,0,0.103,0.237,down,1265,0,0,#NAME?,0,0.103,0,#NAME?,0,0.214,0,10000000000,0,0,59.1,58.57,-43.67
J,J11,J11  1,PS-5B,Rod Hgr,OPERATING (HOT) + EQ,12,0,1265,0,1265,0.161,0,0.039,0.166,down,1265,0,0,#NAME?,0,0.039,0,#NAME?,0,0.161,0,10000000000,0,0,59.1,58.57,-43.67
H,H23,H23  1,PS-5B,Rod Hgr,COLD,10,0,-713,0,713,0.001,0,0.003,0.003,down,713,0,0,#NAME?,0,0.003,0,#NAME?,0,0.001,0,10000000000,0,0,60.26,52.56,-43.67
H,H23,H23  1,PS-5B,Rod Hgr,OPERATING (Cool),10,0,-818,0,818,-0.094,0,0.076,0.121,down,818,0,0,#NAME?,0,0.076,0,#NAME?,0,0.094,0,10000000000,0,0,60.26,52.56,-43.67
H,H23,H23  1,PS-5B,Rod Hgr,OPERATING (HOT),10,0,-676,0,676,0.034,0,-0.023,0.042,down,676,0,0,#NAME?,0,0.023,0,#NAME?,0,0.034,0,10000000000,0,0,60.26,52.56,-43.67
H,H23,H23  1,PS-5B,Rod Hgr,OPERATING (COOL) + EQ,10,0,870,0,870,0.196,0,0.112,0.226,down,870,0,0,#NAME?,0,0.112,0,#NAME?,0,0.196,0,10000000000,0,0,60.26,52.56,-43.67
J,J11,J11  1,PS-5B,Rod Hgr,COLD,12,0,-1141,0,1141,-0.017,0,0,0.017,down,1141,0,0,#NAME?,0,0,0,#NAME?,0,0.017,0,10000000000,0,0,59.1,58.57,-43.67
J,J14,J14  1,PS-6,Rod Hgr,OPERATING (Cool),12,0,-1323,0,1323,0.098,0,0.103,0.142,down,1323,0,0,#NAME?,0,0.103,0,#NAME?,0,0.098,0,10000000000,0,0,55.08,58.57,-55.95
J,J14,J14  1,PS-6,Rod Hgr,OPERATING (HOT),12,0,-1320,0,1320,-0.08,0,-0.024,0.084,down,1320,0,0,#NAME?,0,0.024,0,#NAME?,0,0.08,0,10000000000,0,0,55.08,58.57,-55.95
J,J14,J14  1,PS-6,Rod Hgr,OPERATING (COOL) + EQ,12,0,1332,0,1332,0.277,0,0.133,0.307,down,1332,0,0,#NAME?,0,0.133,0,#NAME?,0,0.277,0,10000000000,0,0,55.08,58.57,-55.95
J,J14,J14  1,PS-6,Rod Hgr,OPERATING (HOT) + EQ,12,0,1331,0,1331,0.197,0,0.058,0.205,down,1331,0,0,#NAME?,0,0.058,0,#NAME?,0,0.197,0,10000000000,0,0,55.08,58.57,-55.95
J,J14,J14  1,PS-6,Rod Hgr,COLD,12,0,-1321,0,1321,-0.031,0,0.005,0.031,down,1321,0,0,#NAME?,0,0.005,0,#NAME?,0,0.031,0,10000000000,0,0,55.08,58.57,-55.95
J,J15,J15  1,PS-7,Rod Hgr,OPERATING (HOT) + EQ,12,0,208,0,208,0.203,0.002,0.091,0.223,down,208,0.002,0,#NAME?,0,0.091,0,#NAME?,0,0.203,0,10000000000,0,0,43.98,58.57,-55.95
J,J15,J15  1,PS-7,Rod Hgr,COLD,12,0,-121,0,121,-0.031,0,0.018,0.036,down,121,0,0,#NAME?,0,0.018,0,#NAME?,0,0.031,0,10000000000,0,0,43.98,58.57,-55.95
J,J15,J15  1,PS-7,Rod Hgr,OPERATING (Cool),12,0,-116,0,116,0.119,0,0.083,0.145,down,116,0,0,#NAME?,0,0.083,0,#NAME?,0,0.119,0,10000000000,0,0,43.98,58.57,-55.95
J,J15,J15  1,PS-7,Rod Hgr,OPERATING (HOT),12,0,-123,0,123,-0.087,0,0.004,0.087,down,123,0,0,#NAME?,0,0.004,0,#NAME?,0,0.087,0,10000000000,0,0,43.98,58.57,-55.95
J,J15,J15  1,PS-7,Rod Hgr,OPERATING (COOL) + EQ,12,0,212,0,212,0.298,0.002,0.148,0.333,down,212,0.002,0,#NAME?,0,0.148,0,#NAME?,0,0.298,0,10000000000,0,0,43.98,58.57,-55.95
A,A04,A04  1,PS-8,Rod Hgr,OPERATING (COOL) + EQ,8,0,3744,0,3744,0.191,0,0.071,0.203,down,3744,0,0,#NAME?,0,0.071,0,#NAME?,0,0.191,0,10000000000,0,0,12.75,62.22,15.08
A,A04,A04  1,PS-8,Rod Hgr,COLD,8,0,-1660,0,1660,0.002,0,-0.011,0.011,down,1660,0,0,#NAME?,0,0.011,0,#NAME?,0,0.002,0,10000000000,0,0,12.75,62.22,15.08
A,A04,A04  1,PS-8,Rod Hgr,OPERATING (HOT) + EQ,8,0,2796,0,2796,0.151,0,0.066,0.165,down,2796,0,0,#NAME?,0,0.066,0,#NAME?,0,0.151,0,10000000000,0,0,12.75,62.22,15.08
A,A04,A04  1,PS-8,Rod Hgr,OPERATING (HOT),8,0,-1297,0,1297,-0.013,0,-0.009,0.016,down,1297,0,0,#NAME?,0,0.009,0,#NAME?,0,0.013,0,10000000000,0,0,12.75,62.22,15.08
A,A04,A04  1,PS-8,Rod Hgr,OPERATING (Cool),8,0,-2971,0,2971,0.058,0,-0.018,0.06,down,2971,0,0,#NAME?,0,0.018,0,#NAME?,0,0.058,0,10000000000,0,0,12.75,62.22,15.08
A,A09,A09  1,PS-9,Rod Hgr,OPERATING (COOL) + EQ,8,0,808,0,808,0.387,0,0.189,0.431,down,808,0,0,#NAME?,0,0.189,0,#NAME?,0,0.387,0,10000000000,0,0,7.6,62.22,21.58
A,A09,A09  1,PS-9,Rod Hgr,OPERATING (Cool),8,0,-351,0,351,0.095,0,0.012,0.096,down,351,0,0,#NAME?,0,0.012,0,#NAME?,0,0.095,0,10000000000,0,0,7.6,62.22,21.58
A,A09,A09  1,PS-9,Rod Hgr,OPERATING (HOT) + EQ,8,0,650,0,650,0.323,0,0.178,0.368,down,650,0,0,#NAME?,0,0.178,0,#NAME?,0,0.323,0,10000000000,0,0,7.6,62.22,21.58
A,A09,A09  1,PS-9,Rod Hgr,OPERATING (HOT),8,0,-629,0,629,-0.018,0,-0.009,0.02,down,629,0,0,#NAME?,0,0.009,0,#NAME?,0,0.018,0,10000000000,0,0,7.6,62.22,21.58
A,A09,A09  1,PS-9,Rod Hgr,COLD,8,0,-569,0,569,0.007,0,-0.004,0.008,down,569,0,0,#NAME?,0,0.004,0,#NAME?,0,0.007,0,10000000000,0,0,7.6,62.22,21.58
J,J16,J16  2,Seismic Brace,Inclined,OPERATING (Cool),12,3,0,0,3,0.13,0,0.072,0.149,forw,3,0.13,0.13,u-fr,0,0,0,r-fr,0,0.072,0,100000,0,0,38.19,58.57,-55.95
J,J16,J16  2,Seismic Brace,Inclined,OPERATING (HOT) + EQ,12,365,0,0,365,0.207,0,0.105,0.232,back,365,0.207,0.13,d-fr,0,0,0,l-fr,0,0.105,0,100000,0,0,38.19,58.57,-55.95
J,J16,J16  2,Seismic Brace,Inclined,OPERATING (HOT),12,0,0,0,0,-0.09,0,0.018,0.092,back,0,0.09,0.13,d-fr,0,0,0,r-fr,0,0.018,0,100000,0,0,38.19,58.57,-55.95
J,J16,J16  2,Seismic Brace,Inclined,COLD,12,0,0,0,0,-0.031,0,0.025,0.04,back,0,0.031,0.13,d-fr,0,0,0,r-fr,0,0.025,0,100000,0,0,38.19,58.57,-55.95
J,J16,J16  2,Seismic Brace,Inclined,OPERATING (COOL) + EQ,12,369,0,0,369,0.309,0.001,0.153,0.345,back,369,0.309,0.13,d-fr,0,0.001,0,l-fr,0,0.153,0,100000,0,0,38.19,58.57,-55.95
AZ,AZ18,AZ18 1,SLAB WALL  PENETRATION,Guide,OPERATING (HOT),6,0,0,0,0,-0.011,-0.221,-0.005,0.221,down,0,0.221,0,rght,0,0.005,0,forw,0,0.011,0,0,0,0,38.98,49.06,-57.08
AZ,AZ18,AZ18 1,SLAB WALL  PENETRATION,Guide,COLD,6,0,0,0,0,0,-0.221,0,0.221,down,0,0.221,0,left,0,0,0,back,0,0,0,0,0,0,38.98,49.06,-57.08
AZ,AZ18,AZ18 1,SLAB WALL  PENETRATION,Guide,OPERATING (Cool),6,0,0,0,0,0.039,-0.221,0.018,0.225,down,0,0.221,0,left,0,0.018,0,back,0,0.039,0,0,0,0,38.98,49.06,-57.08
AZ,AZ18,AZ18 1,SLAB WALL  PENETRATION,Guide,OPERATING (COOL) + EQ,6,0,0,0,0,0.04,0.231,0.036,0.237,down,0,0.231,0,left,0,0.036,0,back,0,0.04,0,0,0,0,38.98,49.06,-57.08
AZ,AZ18,AZ18 1,SLAB WALL  PENETRATION,Guide,OPERATING (HOT) + EQ,6,0,0,0,0,0.012,0.231,0.023,0.232,down,0,0.231,0,left,0,0.023,0,back,0,0.012,0,0,0,0,38.98,49.06,-57.08
AZ,AZ19,AZ19 1,SLAB WALL PENETRATION,Guide,OPERATING (HOT) + EQ,6,0,0,0,0,0.012,0.272,0.027,0.273,down,0,0.272,0,left,0,0.027,0,back,0,0.012,0,0,0,0,37.98,49.06,-57.08
AZ,AZ19,AZ19 1,SLAB WALL PENETRATION,Guide,OPERATING (COOL) + EQ,6,0,0,0,0,0.042,0.272,0.042,0.278,down,0,0.272,0,left,0,0.042,0,back,0,0.042,0,0,0,0,37.98,49.06,-57.08
AZ,AZ19,AZ19 1,SLAB WALL PENETRATION,Guide,OPERATING (HOT),6,0,0,0,0,-0.012,-0.26,-0.006,0.261,down,0,0.26,0,rght,0,0.006,0,forw,0,0.012,0,0,0,0,37.98,49.06,-57.08
AZ,AZ19,AZ19 1,SLAB WALL PENETRATION,Guide,COLD,6,0,0,0,0,0,-0.26,0,0.26,down,0,0.26,0,left,0,0,0,back,0,0,0,0,0,0,37.98,49.06,-57.08
AZ,AZ19,AZ19 1,SLAB WALL PENETRATION,Guide,OPERATING (Cool),6,0,0,0,0,0.04,-0.26,0.021,0.264,down,0,0.26,0,left,0,0.021,0,back,0,0.04,0,0,0,0,37.98,49.06,-57.08
BM,BM04,BM04 1,STANCHION,Guide,OPERATING (COOL) + EQ,16,0,4146,0,4146,0.949,0.13,0.132,0.967,down,4146,0.13,0,left,0,0.132,0.13,back,0,0.949,0,10000000000,0,0,41.01,50.5,-35.64
BN,BN04,BN04 1,STANCHION,Guide,OPERATING (HOT) + EQ,16,0,3907,0,3907,1.036,0.13,0.107,1.05,down,3907,0.13,0,left,0,0.107,0.13,back,0,1.036,0,10000000000,0,0,41.01,50.5,-29.63
BN,BN04,BN04 1,STANCHION,Guide,OPERATING (COOL) + EQ,16,0,4141,0,4141,1.06,0.13,0.168,1.081,down,4141,0.13,0,left,0,0.168,0.13,back,0,1.06,0,10000000000,0,0,41.01,50.5,-29.63
BN,BN04,BN04 1,STANCHION,Guide,OPERATING (HOT),16,0,901,0,901,0.953,0.13,0.077,0.965,up,901,0.13,0.13,left,0,0.077,0.13,back,0,0.953,0,10000000000,0,0,41.01,50.5,-29.63
BN,BN04,BN04 1,STANCHION,Guide,OPERATING (Cool),16,0,464,0,464,0.996,0.13,-0.035,1.005,up,464,0.13,0.13,rght,0,0.035,0.13,back,0,0.996,0,10000000000,0,0,41.01,50.5,-29.63
BM,BM04,BM04 1,STANCHION,Guide,OPERATING (HOT) + EQ,16,0,3910,0,3910,0.926,0.13,0.084,0.939,down,3910,0.13,0,left,0,0.084,0.13,back,0,0.926,0,10000000000,0,0,41.01,50.5,-35.64
BM,BM04,BM04 1,STANCHION,Guide,OPERATING (HOT),16,0,1008,0,1008,0.859,0.13,0.055,0.871,up,1008,0.13,0.13,left,0,0.055,0.13,back,0,0.859,0,10000000000,0,0,41.01,50.5,-35.64
BM,BM04,BM04 1,STANCHION,Guide,OPERATING (Cool),16,0,568,0,568,0.901,0.13,-0.033,0.911,up,568,0.13,0.13,rght,0,0.033,0.13,back,0,0.901,0,10000000000,0,0,41.01,50.5,-35.64
BM,BM04,BM04 1,STANCHION,Guide,COLD,16,0,-1345,0,1345,0,0,0,0,down,1345,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,41.01,50.5,-35.64
BL,BL05,BL05 1,STANCHION,Guide,OPERATING (COOL) + EQ,16,0,4078,0,4078,0.839,0.13,0.099,0.855,down,4078,0.13,0,left,0,0.099,0.13,back,0,0.839,0,10000000000,0,0,41.01,50.5,-41.65
BL,BL05,BL05 1,STANCHION,Guide,OPERATING (HOT),16,0,908,0,908,0.765,0.13,0.037,0.777,up,908,0.13,0.13,left,0,0.037,0.13,back,0,0.765,0,10000000000,0,0,41.01,50.5,-41.65
BL,BL05,BL05 1,STANCHION,Guide,OPERATING (Cool),16,0,465,0,465,0.807,0.13,-0.028,0.818,up,465,0.13,0.13,rght,0,0.028,0.13,back,0,0.807,0,10000000000,0,0,41.01,50.5,-41.65
BL,BL05,BL05 1,STANCHION,Guide,COLD,16,0,-1356,0,1356,0,0,0,0,down,1356,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,41.01,50.5,-41.65
BN,BN04,BN04 1,STANCHION,Guide,COLD,16,0,-1406,0,1406,0.001,0,0.007,0.007,down,1406,0,0,left,0,0.007,0.13,back,0,0.001,0,10000000000,0,0,41.01,50.5,-29.63
BL,BL05,BL05 1,STANCHION,Guide,OPERATING (HOT) + EQ,16,0,3840,0,3840,0.817,0.13,0.064,0.83,down,3840,0.13,0,left,0,0.064,0.13,back,0,0.817,0,10000000000,0,0,41.01,50.5,-41.65
H,H10,H10  2,STANCHION (S-1),Guide,COLD,10,0,-943,0,943,0.01,0,0.004,0.011,down,943,0,0,rght,0,0.01,0.13,back,0,0.004,0,10000000000,0,0,58.93,52.56,19.74
H,H10,H10  2,STANCHION (S-1),Guide,OPERATING (Cool),10,0,-1098,0,1098,-0.12,0,-0.119,0.169,down,1098,0,0,left,0,0.12,0.13,forw,0,0.119,0,10000000000,0,0,58.93,52.56,19.74
H,H10,H10  2,STANCHION (S-1),Guide,OPERATING (HOT),10,0,-887,0,887,0.057,0,0.048,0.074,down,887,0,0,rght,0,0.057,0.13,back,0,0.048,0,10000000000,0,0,58.93,52.56,19.74
H,H10,H10  2,STANCHION (S-1),Guide,OPERATING (COOL) + EQ,10,430,1265,0,1336,0.236,0,0.147,0.278,down,1265,0,0,left,430,0.236,0.13,back,0,0.147,0,10000000000,0,0,58.93,52.56,19.74
H,H10,H10  2,STANCHION (S-1),Guide,OPERATING (HOT) + EQ,10,430,1151,0,1229,0.141,0,0.057,0.152,down,1151,0,0,left,430,0.141,0.13,back,0,0.057,0,10000000000,0,0,58.93,52.56,19.74
B,B07,B07  2,STANCHION (S-10),Guide,OPERATING (HOT) + EQ,10,0,913,0,913,0.006,0,0.018,0.019,down,913,0,0,left,0,0.006,0.13,back,0,0.018,0,10000000000,0,0,57.03,49.11,44.71
B,B07,B07  2,STANCHION (S-10),Guide,COLD,10,0,-754,0,754,0,0,0,0,down,754,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,57.03,49.11,44.71
B,B07,B07  2,STANCHION (S-10),Guide,OPERATING (Cool),10,0,-788,0,788,0,0,-0.001,0.001,down,788,0,0,rght,0,0,0.13,back,0,0.001,0,10000000000,0,0,57.03,49.11,44.71
B,B07,B07  2,STANCHION (S-10),Guide,OPERATING (COOL) + EQ,10,0,876,0,876,0.001,0,0.003,0.003,down,876,0,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,57.03,49.11,44.71
B,B07,B07  2,STANCHION (S-10),Guide,OPERATING (HOT),10,0,-682,0,682,-0.005,0,0.018,0.019,down,682,0,0,rght,0,0.005,0.13,forw,0,0.018,0,10000000000,0,0,57.03,49.11,44.71
O,O01,O01  2,STANCHION (S-11),Guide,OPERATING (HOT) + EQ,10,0,1622,0,1622,0.003,0,0.001,0.003,down,1622,0,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-29.63
O,O01,O01  2,STANCHION (S-11),Guide,OPERATING (COOL) + EQ,10,0,1770,0,1770,0.003,0.006,0.001,0.007,down,1770,0.006,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-29.63
O,O01,O01  2,STANCHION (S-11),Guide,OPERATING (HOT),10,0,-1335,0,1335,0.001,0,0,0.001,down,1335,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,52.35,49.52,-29.63
O,O01,O01  2,STANCHION (S-11),Guide,OPERATING (Cool),10,0,-588,0,588,0.002,0,0,0.002,down,588,0,0,left,0,0,0.13,back,0,0.002,0,10000000000,0,0,52.35,49.52,-29.63
O,O01,O01  2,STANCHION (S-11),Guide,COLD,10,0,-447,0,447,0,0,0,0,down,447,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,52.35,49.52,-29.63
N,N01,N01  2,STANCHION (S-11),Guide,OPERATING (HOT) + EQ,10,0,1622,0,1622,0.003,0,0.001,0.003,down,1622,0,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-35.64
N,N01,N01  2,STANCHION (S-11),Guide,OPERATING (COOL) + EQ,10,0,1770,0,1770,0.003,0.006,0.001,0.007,down,1770,0.006,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-35.64
N,N01,N01  2,STANCHION (S-11),Guide,OPERATING (HOT),10,0,-1335,0,1335,0.001,0,0,0.001,down,1335,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,52.35,49.52,-35.64
N,N01,N01  2,STANCHION (S-11),Guide,OPERATING (Cool),10,0,-588,0,588,0.002,0,0,0.002,down,588,0,0,left,0,0,0.13,back,0,0.002,0,10000000000,0,0,52.35,49.52,-35.64
N,N01,N01  2,STANCHION (S-11),Guide,COLD,10,0,-447,0,447,0,0,0,0,down,447,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,52.35,49.52,-35.64
M,M01,M01  2,STANCHION (S-11),Guide,OPERATING (COOL) + EQ,10,0,1770,0,1770,0.003,0.006,0.001,0.007,down,1770,0.006,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-41.65
M,M01,M01  2,STANCHION (S-11),Guide,OPERATING (HOT) + EQ,10,0,1622,0,1622,0.003,0,0.001,0.003,down,1622,0,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-41.65
L,L01,L01  2,STANCHION (S-11),Guide,OPERATING (HOT) + EQ,10,0,1623,0,1623,0.003,0,0.001,0.003,down,1623,0,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-47.66
M,M01,M01  2,STANCHION (S-11),Guide,COLD,10,0,-447,0,447,0,0,0,0,down,447,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,52.35,49.52,-41.65
L,L01,L01  2,STANCHION (S-11),Guide,OPERATING (COOL) + EQ,10,0,1765,0,1765,0.003,0.006,0.001,0.007,down,1765,0.006,0,left,0,0.001,0.13,back,0,0.003,0,10000000000,0,0,52.35,49.52,-47.66
L,L01,L01  2,STANCHION (S-11),Guide,OPERATING (HOT),10,0,-1338,0,1338,0.001,0,0,0.001,down,1338,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,52.35,49.52,-47.66
L,L01,L01  2,STANCHION (S-11),Guide,OPERATING (Cool),10,0,-588,0,588,0.002,0,0,0.002,down,588,0,0,left,0,0,0.13,back,0,0.002,0,10000000000,0,0,52.35,49.52,-47.66
L,L01,L01  2,STANCHION (S-11),Guide,COLD,10,0,-447,0,447,0,0,0,0,down,447,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,52.35,49.52,-47.66
M,M01,M01  2,STANCHION (S-11),Guide,OPERATING (Cool),10,0,-588,0,588,0.002,0,0,0.002,down,588,0,0,left,0,0,0.13,back,0,0.002,0,10000000000,0,0,52.35,49.52,-41.65
M,M01,M01  2,STANCHION (S-11),Guide,OPERATING (HOT),10,0,-1335,0,1335,0.001,0,0,0.001,down,1335,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,52.35,49.52,-41.65
BK,BK07,BK07 1,STANCHION (S-12),Guide,OPERATING (COOL) + EQ,16,0,3863,0,3863,0.76,0.13,0.054,0.773,down,3863,0.13,0,left,0,0.054,0.13,back,0,0.76,0,10000000000,0,0,41.01,50.5,-47.66
BK,BK07,BK07 1,STANCHION (S-12),Guide,OPERATING (HOT) + EQ,16,0,3622,0,3622,0.738,0.13,0.032,0.75,down,3622,0.13,0,left,0,0.032,0.13,back,0,0.738,0,10000000000,0,0,41.01,50.5,-47.66
BK,BK07,BK07 1,STANCHION (S-12),Guide,COLD,16,0,-1348,0,1348,0,0,0,0,down,1348,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,41.01,50.5,-47.66
BK,BK07,BK07 1,STANCHION (S-12),Guide,OPERATING (HOT),16,0,710,0,710,0.693,0.13,0.01,0.705,up,710,0.13,0.13,left,0,0.01,0.13,back,0,0.693,0,10000000000,0,0,41.01,50.5,-47.66
BK,BK07,BK07 1,STANCHION (S-12),Guide,OPERATING (Cool),16,0,261,0,261,0.733,0.13,-0.031,0.745,up,261,0.13,0.13,rght,0,0.031,0.13,back,0,0.733,0,10000000000,0,0,41.01,50.5,-47.66
BH,BH21,BH21 1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-340,0,340,-0.073,0,0.043,0.085,down,340,0,0,left,0,0.073,0.13,back,0,0.043,0,10000000000,0,0,60.26,50.84,-34.05
BH,BH21,BH21 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,356,0,356,0.112,0,0.069,0.131,down,356,0,0,left,0,0.112,0.13,back,0,0.069,0,10000000000,0,0,60.26,50.84,-34.05
K,K10,K10  1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-665,0,665,-0.024,0,-0.017,0.029,down,665,0,0,left,0,0.024,0.13,forw,0,0.017,0,10000000000,0,0,58.93,50.84,-20.55
BH,BH22,BH22 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,372,0,372,0.019,0,0.043,0.047,down,372,0,0,left,0,0.019,0.13,back,0,0.043,0,10000000000,0,0,60.26,50.84,-40.05
BH,BH22,BH22 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-364,0,364,0.014,0,-0.02,0.024,down,364,0,0,rght,0,0.014,0.13,forw,0,0.02,0,10000000000,0,0,60.26,50.84,-40.05
K,K10,K10  1,STANCHION (S-2),Guide,COLD,10,0,-647,0,647,-0.002,0,0.001,0.002,down,647,0,0,left,0,0.002,0.13,back,0,0.001,0,10000000000,0,0,58.93,50.84,-20.55
K,K10,K10  1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-640,0,640,0.006,0,0.007,0.009,down,640,0,0,rght,0,0.006,0.13,back,0,0.007,0,10000000000,0,0,58.93,50.84,-20.55
BH,BH22,BH22 1,STANCHION (S-2),Guide,COLD,10,0,-364,0,364,0,0,0.001,0.001,down,364,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-40.05
K,K10,K10  1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,691,0,691,0.028,0,0.023,0.036,down,691,0,0,left,0,0.028,0.13,back,0,0.023,0,10000000000,0,0,58.93,50.84,-20.55
BH,BH21,BH21 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,355,0,355,0.074,0,0.036,0.082,down,355,0,0,left,0,0.074,0.13,back,0,0.036,0,10000000000,0,0,60.26,50.84,-34.05
BH,BH19,BH19 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-461,0,461,0.066,0,0.003,0.066,down,461,0,0,rght,0,0.066,0.13,back,0,0.003,0,10000000000,0,0,60.26,50.84,-20.55
K,K15,K15  1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,486,0,486,0.008,0,0.006,0.01,down,486,0,0,left,0,0.008,0.13,back,0,0.006,0,10000000000,0,0,58.93,50.84,-27.55
K,K15,K15  1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,500,0,500,0.021,0,0.009,0.023,down,500,0,0,left,0,0.021,0.13,back,0,0.009,0,10000000000,0,0,58.93,50.84,-27.55
K,K15,K15  1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-451,0,451,0.006,0,-0.001,0.006,down,451,0,0,rght,0,0.006,0.13,forw,0,0.001,0,10000000000,0,0,58.93,50.84,-27.55
K,K15,K15  1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-477,0,477,-0.019,0,0.005,0.02,down,477,0,0,left,0,0.019,0.13,back,0,0.005,0,10000000000,0,0,58.93,50.84,-27.55
K,K15,K15  1,STANCHION (S-2),Guide,COLD,10,0,-458,0,458,0,0,0.001,0.001,down,458,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,58.93,50.84,-27.55
BH,BH21,BH21 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-339,0,339,0.034,0,-0.013,0.037,down,339,0,0,rght,0,0.034,0.13,forw,0,0.013,0,10000000000,0,0,60.26,50.84,-34.05
BH,BH22,BH22 1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-373,0,373,-0.036,0,0.063,0.073,down,373,0,0,left,0,0.036,0.13,back,0,0.063,0,10000000000,0,0,60.26,50.84,-40.05
BH,BH20,BH20 1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-363,0,363,-0.101,0,0.021,0.103,down,363,0,0,left,0,0.101,0.13,back,0,0.021,0,10000000000,0,0,60.26,50.84,-27.55
BH,BH20,BH20 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,386,0,386,0.17,0,0.045,0.176,down,386,0,0,left,0,0.17,0.13,back,0,0.045,0,10000000000,0,0,60.26,50.84,-27.55
BH,BH20,BH20 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,384,0,384,0.126,0,0.029,0.13,down,384,0,0,left,0,0.126,0.13,back,0,0.029,0,10000000000,0,0,60.26,50.84,-27.55
BH,BH21,BH21 1,STANCHION (S-2),Guide,COLD,10,0,-339,0,339,-0.002,0,0.001,0.002,down,339,0,0,left,0,0.002,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-34.05
BH,BH20,BH20 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-365,0,365,0.052,0,-0.005,0.052,down,365,0,0,rght,0,0.052,0.13,forw,0,0.005,0,10000000000,0,0,60.26,50.84,-27.55
BH,BH19,BH19 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,485,0,485,0.165,0,0.025,0.167,down,485,0,0,left,0,0.165,0.13,back,0,0.025,0,10000000000,0,0,60.26,50.84,-20.55
BH,BH20,BH20 1,STANCHION (S-2),Guide,COLD,10,0,-365,0,365,-0.004,0,0.001,0.004,down,365,0,0,left,0,0.004,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-27.55
K,K10,K10  1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,678,0,678,0.012,0,0.011,0.016,down,678,0,0,left,0,0.012,0.13,back,0,0.011,0,10000000000,0,0,58.93,50.84,-20.55
BH,BH19,BH19 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,491,0,491,0.208,0,0.026,0.21,down,491,0,0,left,0,0.208,0.13,back,0,0.026,0,10000000000,0,0,60.26,50.84,-20.55
BH,BH10,BH10 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-858,0,858,0.02,0,0.03,0.036,down,858,0,0,rght,0,0.02,0.13,back,0,0.03,0,10000000000,0,0,58.93,50.84,7.01
BH,BH18,BH18 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-347,0,347,0.072,0,0.013,0.074,down,347,0,0,rght,0,0.072,0.13,back,0,0.013,0,10000000000,0,0,60.26,50.84,-12.35
BH,BH18,BH18 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,163,392,0,424,0.226,0,0.057,0.233,down,392,0,0,left,163,0.226,0.13,back,0,0.057,0,10000000000,0,0,60.26,50.84,-12.35
BH,BH18,BH18 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,102,369,0,382,0.184,0,0.036,0.187,down,369,0,0,left,102,0.184,0.13,back,0,0.036,0,10000000000,0,0,60.26,50.84,-12.35
BH,BH19,BH19 1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-468,0,468,-0.119,0,-0.003,0.12,down,468,0,0,left,0,0.119,0.13,forw,0,0.003,0,10000000000,0,0,60.26,50.84,-20.55
BH,BH22,BH22 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,383,0,383,0.043,0,0.091,0.101,down,383,0,0,left,0,0.043,0.13,back,0,0.091,0,10000000000,0,0,60.26,50.84,-40.05
BH,BH18,BH18 1,STANCHION (S-2),Guide,OPERATING (Cool),10,-54,-316,0,321,-0.13,0,-0.031,0.134,down,316,0,0,left,54,0.13,0.13,forw,0,0.031,0,10000000000,0,0,60.26,50.84,-12.35
BH,BH18,BH18 1,STANCHION (S-2),Guide,COLD,10,0,-342,0,342,-0.008,0,0.001,0.008,down,342,0,0,left,0,0.008,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-12.35
BH,BH17,BH17 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,16,794,0,794,0.182,0,0.045,0.187,down,794,0,0,left,16,0.182,0.13,back,0,0.045,0,10000000000,0,0,60.26,50.84,-4.35
BH,BH17,BH17 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,48,838,0,839,0.227,0,0.086,0.243,down,838,0,0,left,48,0.227,0.13,back,0,0.086,0,10000000000,0,0,60.26,50.84,-4.35
BH,BH17,BH17 1,STANCHION (S-2),Guide,OPERATING (Cool),10,-24,-797,0,797,-0.13,0,-0.058,0.142,down,797,0,0,left,24,0.13,0.13,forw,0,0.058,0,10000000000,0,0,60.26,50.84,-4.35
BH,BH10,BH10 1,STANCHION (S-2),Guide,COLD,10,0,-872,0,872,-0.006,0,0.001,0.006,down,872,0,0,left,0,0.006,0.13,back,0,0.001,0,10000000000,0,0,58.93,50.84,7.01
BH,BH10,BH10 1,STANCHION (S-2),Guide,OPERATING (Cool),10,0,-904,0,904,-0.056,0,-0.084,0.101,down,904,0,0,left,0,0.056,0.13,forw,0,0.084,0,10000000000,0,0,58.93,50.84,7.01
BH,BH17,BH17 1,STANCHION (S-2),Guide,COLD,10,0,-746,0,746,-0.009,0,0.001,0.009,down,746,0,0,left,0,0.009,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-4.35
BH,BH10,BH10 1,STANCHION (S-2),Guide,OPERATING (COOL) + EQ,10,0,944,0,944,0.089,0,0.111,0.142,down,944,0,0,left,0,0.089,0.13,back,0,0.111,0,10000000000,0,0,58.93,50.84,7.01
BH,BH10,BH10 1,STANCHION (S-2),Guide,OPERATING (HOT) + EQ,10,0,923,0,923,0.063,0,0.048,0.079,down,923,0,0,left,0,0.063,0.13,back,0,0.048,0,10000000000,0,0,58.93,50.84,7.01
BH,BH17,BH17 1,STANCHION (S-2),Guide,OPERATING (HOT),10,0,-733,0,733,0.067,0,0.023,0.071,down,733,0,0,rght,0,0.067,0.13,back,0,0.023,0,10000000000,0,0,60.26,50.84,-4.35
BH,BH19,BH19 1,STANCHION (S-2),Guide,COLD,10,0,-462,0,462,-0.006,0,0.001,0.006,down,462,0,0,left,0,0.006,0.13,back,0,0.001,0,10000000000,0,0,60.26,50.84,-20.55
U,U04,U04  1,STANCHION (S-3),Guide,OPERATING (HOT),16,0,-2287,0,2287,0.01,0,-0.008,0.013,down,2287,0,0,rght,0,0.008,0.13,back,0,0.01,0,10000000000,0,0,50.06,51.73,-54.07
U,U04,U04  1,STANCHION (S-3),Guide,OPERATING (Cool),16,0,-821,0,821,-0.036,0,0.026,0.045,down,821,0,0,left,0,0.026,0.13,forw,0,0.036,0,10000000000,0,0,50.06,51.73,-54.07
U,U04,U04  1,STANCHION (S-3),Guide,OPERATING (COOL) + EQ,16,0,3663,0,3663,0.087,0,0.029,0.091,down,3663,0,0,left,0,0.029,0.13,back,0,0.087,0,10000000000,0,0,50.06,51.73,-54.07
U,U04,U04  1,STANCHION (S-3),Guide,COLD,16,0,-1969,0,1969,0,0,-0.001,0.001,down,1969,0,0,rght,0,0.001,0.13,forw,0,0,0,10000000000,0,0,50.06,51.73,-54.07
U,U04,U04  1,STANCHION (S-3),Guide,OPERATING (HOT) + EQ,16,0,2833,0,2833,0.061,0,0.01,0.061,down,2833,0,0,left,0,0.01,0.13,back,0,0.061,0,10000000000,0,0,50.06,51.73,-54.07
J,J16,J16  1,STANCHION (S-4),Guide,OPERATING (HOT),12,3,-1824,0,1824,-0.09,0,0.018,0.092,down,1824,0,0,left,0,0.018,0.13,forw,0,0.09,0,10000000000,0,0,38.19,58.57,-55.95
J,J16,J16  1,STANCHION (S-4),Guide,OPERATING (Cool),12,3,-1829,0,1829,0.13,0,0.072,0.149,down,1829,0,0,left,0,0.072,0.13,back,0,0.13,0,10000000000,0,0,38.19,58.57,-55.95
J,J16,J16  1,STANCHION (S-4),Guide,OPERATING (COOL) + EQ,12,4,1844,193,1854,0.309,0.001,0.153,0.345,down,1844,0,0,left,193,0.153,0.13,back,0,0.309,0,10000000000,0,0,38.19,58.57,-55.95
J,J16,J16  1,STANCHION (S-4),Guide,OPERATING (HOT) + EQ,12,4,1842,193,1852,0.207,0,0.105,0.232,down,1842,0,0,left,193,0.105,0.13,back,0,0.207,0,10000000000,0,0,38.19,58.57,-55.95
J,J16,J16  1,STANCHION (S-4),Guide,COLD,12,3,-1826,0,1826,-0.031,0,0.025,0.04,down,1826,0,0,left,0,0.025,0.13,forw,0,0.031,0,10000000000,0,0,38.19,58.57,-55.95
AU,AU08,AU08 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-70,0,70,0.011,0,-0.004,0.012,down,70,0,0,left,0,0.011,0.13,back,0,0.004,0,10000000000,0,0,6.53,51.5,25.38
AU,AU06,AU06 1,STANCHION (S-5),Guide,COLD,4,0,-127,0,127,-0.001,0,0,0.001,down,127,0,0,rght,0,0,0.13,back,0,0.001,0,10000000000,0,0,2.11,51.5,24.17
AU,AU06,AU06 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-239,0,239,-0.035,0,0.008,0.036,down,239,0,0,rght,0,0.008,0.13,back,0,0.035,0,10000000000,0,0,2.11,51.5,24.17
AU,AU06,AU06 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-92,0,92,0.009,0,-0.002,0.009,down,92,0,0,left,0,0.002,0.13,forw,0,0.009,0,10000000000,0,0,2.11,51.5,24.17
AU,AU06,AU06 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,247,0,247,0.053,0,0.053,0.075,down,247,0,0,left,0,0.053,0.13,back,0,0.053,0,10000000000,0,0,2.11,51.5,24.17
AU,AU06,AU06 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,169,0,169,0.028,0,0.047,0.055,down,169,0,0,left,0,0.047,0.13,back,0,0.028,0,10000000000,0,0,2.11,51.5,24.17
AU,AU08,AU08 1,STANCHION (S-5),Guide,COLD,4,0,-52,0,52,-0.001,0,0,0.001,down,52,0,0,rght,0,0.001,0.13,back,0,0,0,10000000000,0,0,6.53,51.5,25.38
AU,AU08,AU08 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,0,0,0,-0.044,0.002,0.014,0.047,up,0,0.002,100,rght,0,0.044,0.13,forw,0,0.014,0,10000000000,0,0,6.53,51.5,25.38
AU,AU14,AU14 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-101,0,101,0.012,0,-0.001,0.012,down,101,0,0,left,0,0.012,0.13,back,0,0.001,0,10000000000,0,0,6.53,51.5,30.39
AW,AW01,AW01 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-147,0,147,0.013,0,-0.002,0.013,down,147,0,0,left,0,0.002,0.13,forw,0,0.013,0,10000000000,0,0,7.78,51.5,28.85
AU,AU14,AU14 1,STANCHION (S-5),Guide,COLD,4,0,-102,0,102,-0.001,0,0,0.001,down,102,0,0,rght,0,0.001,0.13,back,0,0,0,10000000000,0,0,6.53,51.5,30.39
AV,AV01,AV01 1,STANCHION (S-5),Guide,COLD,4,0,-151,0,151,-0.001,0,0,0.001,down,151,0,0,rght,0,0,0.13,back,0,0.001,0,10000000000,0,0,7.78,51.5,36.35
AU,AU24,AU24 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-92,0,92,0.009,0,0.002,0.009,down,92,0,0,left,0,0.002,0.13,back,0,0.009,0,10000000000,0,0,2.11,51.5,41.08
AU,AU24,AU24 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,250,0,250,0.05,0,0.044,0.067,down,250,0,0,left,0,0.044,0.13,back,0,0.05,0,10000000000,0,0,2.11,51.5,41.08
AU,AU24,AU24 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,172,0,172,0.026,0,0.038,0.046,down,172,0,0,left,0,0.038,0.13,back,0,0.026,0,10000000000,0,0,2.11,51.5,41.08
AU,AU24,AU24 1,STANCHION (S-5),Guide,COLD,4,0,-127,0,127,-0.001,0,0,0.001,down,127,0,0,rght,0,0,0.13,forw,0,0.001,0,10000000000,0,0,2.11,51.5,41.08
AW,AW01,AW01 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,178,0,178,0.089,0,0.089,0.126,down,178,0,0,left,0,0.089,0.13,back,0,0.089,0,10000000000,0,0,7.78,51.5,28.85
AU,AU22,AU22 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,73,0,73,0.04,0,0.092,0.1,down,73,0,0,left,0,0.04,0.13,back,0,0.092,0,10000000000,0,0,6.53,51.5,39.88
AW,AW01,AW01 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-158,0,158,-0.049,0,0.008,0.049,down,158,0,0,rght,0,0.008,0.13,back,0,0.049,0,10000000000,0,0,7.78,51.5,28.85
AW,AW01,AW01 1,STANCHION (S-5),Guide,COLD,4,0,-151,0,151,-0.001,0,0,0.001,down,151,0,0,left,0,0,0.13,back,0,0.001,0,10000000000,0,0,7.78,51.5,28.85
AV,AV01,AV01 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,171,79,188,0.064,0,0.093,0.113,down,171,0,0,left,79,0.093,0.13,back,0,0.064,0,10000000000,0,0,7.78,51.5,36.35
AV,AV01,AV01 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,175,79,192,0.099,0,0.099,0.14,down,175,0,0,left,79,0.099,0.13,back,0,0.099,0,10000000000,0,0,7.78,51.5,36.35
AV,AV01,AV01 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-147,0,147,0.013,0,0.002,0.013,down,147,0,0,rght,0,0.002,0.13,forw,0,0.013,0,10000000000,0,0,7.78,51.5,36.35
AV,AV01,AV01 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-158,0,158,-0.049,0,-0.008,0.049,down,158,0,0,left,0,0.008,0.13,back,0,0.049,0,10000000000,0,0,7.78,51.5,36.35
AW,AW01,AW01 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,174,0,174,0.054,0,0.084,0.1,down,174,0,0,left,0,0.084,0.13,back,0,0.054,0,10000000000,0,0,7.78,51.5,28.85
AU,AU16,AU16 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-98,0,98,0.012,0,0.001,0.012,down,98,0,0,left,0,0.012,0.13,forw,0,0.001,0,10000000000,0,0,6.53,51.5,34.83
AU,AU08,AU08 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,70,0,70,0.034,0,0.092,0.098,down,70,0,0,left,0,0.034,0.13,back,0,0.092,0,10000000000,0,0,6.53,51.5,25.38
AU,AU14,AU14 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-107,0,107,-0.047,0,0.004,0.047,down,107,0,0,rght,0,0.047,0.13,forw,0,0.004,0,10000000000,0,0,6.53,51.5,30.39
AU,AU14,AU14 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,134,0,134,0.094,0,0.092,0.132,down,134,0,0,left,0,0.094,0.13,back,0,0.092,0,10000000000,0,0,6.53,51.5,30.39
AU,AU14,AU14 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,130,0,130,0.061,0,0.089,0.108,down,130,0,0,left,0,0.061,0.13,back,0,0.089,0,10000000000,0,0,6.53,51.5,30.39
AU,AU24,AU24 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-239,0,239,-0.035,0,-0.008,0.036,down,239,0,0,rght,0,0.008,0.13,forw,0,0.035,0,10000000000,0,0,2.11,51.5,41.08
AU,AU16,AU16 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,-109,0,109,-0.047,0,-0.004,0.047,down,109,0,0,rght,0,0.047,0.13,back,0,0.004,0,10000000000,0,0,6.53,51.5,34.83
AU,AU08,AU08 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,105,0,105,0.066,0.002,0.102,0.121,down,105,0.002,0,left,0,0.066,0.13,back,0,0.102,0,10000000000,0,0,6.53,51.5,25.38
AU,AU16,AU16 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,123,0,123,0.101,0,0.092,0.136,down,123,0,0,left,0,0.101,0.13,back,0,0.092,0,10000000000,0,0,6.53,51.5,34.83
AU,AU16,AU16 1,STANCHION (S-5),Guide,OPERATING (HOT) + EQ,4,0,117,0,117,0.068,0,0.089,0.112,down,117,0,0,left,0,0.068,0.13,back,0,0.089,0,10000000000,0,0,6.53,51.5,34.83
AU,AU22,AU22 1,STANCHION (S-5),Guide,COLD,4,0,-53,0,53,-0.001,0,0,0.001,down,53,0,0,rght,0,0.001,0.13,back,0,0,0,10000000000,0,0,6.53,51.5,39.88
AU,AU22,AU22 1,STANCHION (S-5),Guide,OPERATING (Cool),4,0,0,0,0,-0.044,0.002,-0.014,0.047,up,0,0.002,100,rght,0,0.044,0.13,back,0,0.014,0,10000000000,0,0,6.53,51.5,39.88
AU,AU22,AU22 1,STANCHION (S-5),Guide,OPERATING (HOT),4,0,-70,0,70,0.011,0,0.004,0.012,down,70,0,0,left,0,0.011,0.13,forw,0,0.004,0,10000000000,0,0,6.53,51.5,39.88
AU,AU22,AU22 1,STANCHION (S-5),Guide,OPERATING (COOL) + EQ,4,0,109,0,109,0.072,0.002,0.102,0.124,down,109,0.002,0,left,0,0.072,0.13,back,0,0.102,0,10000000000,0,0,6.53,51.5,39.88
