Seg,Point,ID,Tag No.,Type,Combination,Nominal,GlobalFX,GlobalFY,GlobalFZ,GlobalFR,GlobalDX,GlobalDY,GlobalDZ,GlobalDR,LocalDir1,Force1,Disp1,Gap1,LocalDir2,Force2,Disp2,Gap2,LocalDir3,Force3,Disp3,Gap3,Stiffness,Friction,ColdLoad,CoordX,CoordY,CoordZ
AU,AU16,AU16 1,STANCHION (S-5),Guide,COLD,4,0,-101,0,101,-0.001,0,0,0.001,down,101,0,0,rght,0,0.001,0.13,back,0,0,0,10000000000,0,0,6.53,51.5,34.83
AX,AX10,AX10 1,STANCHION (S-6) ADDED,Guide,COLD,4,0,-104,0,104,0,0,0,0,down,104,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,6.53,50,52.69
AX,AX10,AX10 1,STANCHION (S-6) ADDED,Guide,OPERATING (Cool),4,0,-103,0,103,-0.046,0,-0.038,0.06,down,103,0,0,rght,0,0.046,0.13,back,0,0.038,0,10000000000,0,0,6.53,50,52.69
AX,AX02,AX02 1,STANCHION (S-6) ADDED,Guide,COLD,4,0,-142,0,142,0,0,0,0,down,142,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,6.53,50,36.69
AX,AX02,AX02 1,STANCHION (S-6) ADDED,Guide,OPERATING (Cool),4,0,-135,0,135,-0.046,0,-0.008,0.047,down,135,0,0,rght,0,0.046,0.13,back,0,0.008,0,10000000000,0,0,6.53,50,36.69
AX,AX02,AX02 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT),4,0,-144,0,144,0.013,0,0.003,0.014,down,144,0,0,left,0,0.013,0.13,forw,0,0.003,0,10000000000,0,0,6.53,50,36.69
AX,AX02,AX02 1,STANCHION (S-6) ADDED,Guide,OPERATING (COOL) + EQ,4,0,161,0,161,0.119,0,0.097,0.153,down,161,0,0,left,0,0.119,0.13,back,0,0.097,0,10000000000,0,0,6.53,50,36.69
AX,AX02,AX02 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT) + EQ,4,0,156,0,156,0.085,0,0.091,0.124,down,156,0,0,left,0,0.085,0.13,back,0,0.091,0,10000000000,0,0,6.53,50,36.69
AX,AX09,AX09 1,STANCHION (S-6) ADDED,Guide,COLD,4,0,-179,0,179,0,0,0,0,down,179,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,6.53,50,44.69
AX,AX09,AX09 1,STANCHION (S-6) ADDED,Guide,OPERATING (Cool),4,0,-181,0,181,-0.046,0,-0.022,0.051,down,181,0,0,rght,0,0.046,0.13,back,0,0.022,0,10000000000,0,0,6.53,50,44.69
AX,AX09,AX09 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT),4,0,-178,0,178,0.013,0,0.007,0.015,down,178,0,0,left,0,0.013,0.13,forw,0,0.007,0,10000000000,0,0,6.53,50,44.69
AX,AX09,AX09 1,STANCHION (S-6) ADDED,Guide,OPERATING (COOL) + EQ,4,13,189,0,190,0.138,0,0.112,0.178,down,189,0,0,left,13,0.138,0.13,back,0,0.112,0,10000000000,0,0,6.53,50,44.69
AX,AX10,AX10 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT),4,0,-104,0,104,0.013,0,0.011,0.017,down,104,0,0,left,0,0.013,0.13,forw,0,0.011,0,10000000000,0,0,6.53,50,52.69
AX,AX09,AX09 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT) + EQ,4,13,188,0,188,0.105,0,0.095,0.142,down,188,0,0,left,13,0.105,0.13,back,0,0.095,0,10000000000,0,0,6.53,50,44.69
AX,AX10,AX10 1,STANCHION (S-6) ADDED,Guide,OPERATING (COOL) + EQ,4,13,109,0,110,0.138,0,0.128,0.188,down,109,0,0,left,13,0.138,0.13,back,0,0.128,0,10000000000,0,0,6.53,50,52.69
AX,AX10,AX10 1,STANCHION (S-6) ADDED,Guide,OPERATING (HOT) + EQ,4,13,109,0,110,0.105,0,0.1,0.145,down,109,0,0,left,13,0.105,0.13,back,0,0.1,0,10000000000,0,0,6.53,50,52.69
AE,AE15,AE15 2,STANCHION (S-7),Guide,OPERATING (COOL) + EQ,6,0,668,0,668,0.106,0,0.063,0.123,down,668,0,0,left,0,0.063,0.13,back,0,0.106,0,10000000000,0,0,1.11,54,28.17
AE,AE15,AE15 2,STANCHION (S-7),Guide,COLD,6,0,-449,0,449,-0.008,0,-0.001,0.008,down,449,0,0,rght,0,0.001,0.13,forw,0,0.008,0,10000000000,0,0,1.11,54,28.17
AE,AE06,AE06 2,STANCHION (S-7),Guide,OPERATING (HOT) + EQ,6,0,557,0,557,0.036,0,0.057,0.068,down,557,0,0,left,0,0.057,0.13,back,0,0.036,0,10000000000,0,0,1.11,54,37.08
AE,AE06,AE06 2,STANCHION (S-7),Guide,OPERATING (COOL) + EQ,6,0,663,0,663,0.043,0,0.061,0.075,down,663,0,0,left,0,0.061,0.13,back,0,0.043,0,10000000000,0,0,1.11,54,37.08
AE,AE06,AE06 2,STANCHION (S-7),Guide,OPERATING (HOT),6,0,-297,0,297,0.017,0,0.002,0.017,down,297,0,0,rght,0,0.002,0.13,forw,0,0.017,0,10000000000,0,0,1.11,54,37.08
AE,AE06,AE06 2,STANCHION (S-7),Guide,OPERATING (Cool),6,0,-654,0,654,-0.041,0,-0.004,0.041,down,654,0,0,left,0,0.004,0.13,back,0,0.041,0,10000000000,0,0,1.11,54,37.08
AE,AE06,AE06 2,STANCHION (S-7),Guide,COLD,6,0,-420,0,420,-0.008,0,0.001,0.008,down,420,0,0,rght,0,0.001,0.13,back,0,0.008,0,10000000000,0,0,1.11,54,37.08
AE,AE15,AE15 2,STANCHION (S-7),Guide,OPERATING (HOT) + EQ,6,0,587,0,587,0.076,0,0.06,0.097,down,587,0,0,left,0,0.06,0.13,back,0,0.076,0,10000000000,0,0,1.11,54,28.17
AE,AE15,AE15 2,STANCHION (S-7),Guide,OPERATING (HOT),6,0,-319,0,319,0.016,0,-0.003,0.017,down,319,0,0,rght,0,0.003,0.13,back,0,0.016,0,10000000000,0,0,1.11,54,28.17
AE,AE15,AE15 2,STANCHION (S-7),Guide,OPERATING (Cool),6,0,-660,0,660,-0.061,0,0.004,0.061,down,660,0,0,left,0,0.004,0.13,forw,0,0.061,0,10000000000,0,0,1.11,54,28.17
AG,AG13,AG13 1,STANCHION (S-8) ADDED,Guide,OPERATING (Cool),4,0,-273,0,273,-0.002,0,0,0.002,down,273,0,0,left,0,0.002,0.13,back,0,0,0,10000000000,0,0,10.18,48.97,48.06
AG,AG13,AG13 1,STANCHION (S-8) ADDED,Guide,COLD,4,0,-272,0,272,-0.002,0,0,0.002,down,272,0,0,left,0,0.002,0.13,back,0,0,0,10000000000,0,0,10.18,48.97,48.06
AG,AG01,AG01 2,STANCHION (S-8) ADDED,Guide,COLD,4,0,-267,0,267,0.002,0,0,0.002,down,267,0,0,left,0,0.002,0.13,back,0,0,0,10000000000,0,0,16.41,48.97,48.06
AG,AG13,AG13 1,STANCHION (S-8) ADDED,Guide,OPERATING (HOT),4,0,-323,0,323,-0.011,0,0.015,0.019,down,323,0,0,left,0,0.011,0.13,back,0,0.015,0,10000000000,0,0,10.18,48.97,48.06
AG,AG13,AG13 1,STANCHION (S-8) ADDED,Guide,OPERATING (COOL) + EQ,4,0,334,0,334,0.006,0,0,0.006,down,334,0,0,left,0,0.006,0.13,back,0,0,0,10000000000,0,0,10.18,48.97,48.06
AG,AG01,AG01 2,STANCHION (S-8) ADDED,Guide,OPERATING (Cool),4,0,-267,0,267,0.002,0,0,0.002,down,267,0,0,left,0,0.002,0.13,forw,0,0,0,10000000000,0,0,16.41,48.97,48.06
AG,AG01,AG01 2,STANCHION (S-8) ADDED,Guide,OPERATING (HOT),4,0,-332,0,332,0.011,0,0.015,0.018,down,332,0,0,left,0,0.011,0.13,forw,0,0.015,0,10000000000,0,0,16.41,48.97,48.06
AG,AG13,AG13 1,STANCHION (S-8) ADDED,Guide,OPERATING (HOT) + EQ,4,0,384,0,384,0.015,0,0.015,0.021,down,384,0,0,left,0,0.015,0.13,back,0,0.015,0,10000000000,0,0,10.18,48.97,48.06
AG,AG01,AG01 2,STANCHION (S-8) ADDED,Guide,OPERATING (COOL) + EQ,4,0,432,0,432,0.006,0,0,0.006,down,432,0,0,left,0,0.006,0.13,back,0,0,0,10000000000,0,0,16.41,48.97,48.06
AG,AG01,AG01 2,STANCHION (S-8) ADDED,Guide,OPERATING (HOT) + EQ,4,0,497,0,497,0.015,0,0.015,0.021,down,497,0,0,left,0,0.015,0.13,back,0,0.015,0,10000000000,0,0,16.41,48.97,48.06
AP,AP09,AP09 2,STANCHION (S-9),Guide,OPERATING (HOT) + EQ,8,0,1262,1110,1681,0.061,0,0.186,0.195,down,1262,0,0,left,1110,0.186,0.13,back,0,0.061,0,10000000000,0,0,49.74,49.83,48.1
AP,AP07,AP07 2,STANCHION (S-9),Guide,OPERATING (COOL) + EQ,8,0,317,0,317,0.021,0,0.161,0.163,down,317,0,0,left,0,0.161,0.13,back,0,0.021,0,10000000000,0,0,45.53,49.83,48.1
AQ,AQ03,AQ03 1,STANCHION (S-9),Guide,OPERATING (HOT) + EQ,8,0,344,0,344,0.099,0,0.173,0.2,down,344,0,0,left,0,0.099,0.13,back,0,0.173,0,10000000000,0,0,48.2,49.83,45.59
AQ,AQ03,AQ03 1,STANCHION (S-9),Guide,OPERATING (COOL) + EQ,8,0,331,0,331,0.041,0,0.183,0.188,down,331,0,0,left,0,0.041,0.13,back,0,0.183,0,10000000000,0,0,48.2,49.83,45.59
AQ,AQ03,AQ03 1,STANCHION (S-9),Guide,OPERATING (HOT),8,0,-214,0,214,0.018,0,0.126,0.128,down,214,0,0,rght,0,0.018,0.13,back,0,0.126,0,10000000000,0,0,48.2,49.83,45.59
AQ,AQ03,AQ03 1,STANCHION (S-9),Guide,OPERATING (Cool),8,0,-285,0,285,-0.024,0,0.136,0.139,down,285,0,0,left,0,0.024,0.13,back,0,0.136,0,10000000000,0,0,48.2,49.83,45.59
AQ,AQ03,AQ03 1,STANCHION (S-9),Guide,COLD,8,0,-198,0,198,0,0,0.002,0.002,down,198,0,0,rght,0,0,0.13,back,0,0.002,0,10000000000,0,0,48.2,49.83,45.59
AP,AP09,AP09 2,STANCHION (S-9),Guide,OPERATING (COOL) + EQ,8,0,323,981,1032,0.021,0,0.186,0.187,down,323,0,0,left,981,0.186,0.13,back,0,0.021,0,10000000000,0,0,49.74,49.83,48.1
AP,AP09,AP09 2,STANCHION (S-9),Guide,OPERATING (Cool),8,0,-178,981,997,-0.02,0,0.13,0.132,down,178,0,0,rght,981,0.13,0.13,back,0,0.02,0,10000000000,0,0,49.74,49.83,48.1
AP,AP09,AP09 2,STANCHION (S-9),Guide,OPERATING (HOT),8,0,-1034,1110,1517,0.028,0,0.13,0.133,down,1034,0,0,rght,1110,0.13,0.13,forw,0,0.028,0,10000000000,0,0,49.74,49.83,48.1
AP,AP07,AP07 2,STANCHION (S-9),Guide,OPERATING (HOT) + EQ,8,0,460,83,468,0.046,0.002,0.161,0.168,down,460,0.002,0,left,83,0.161,0.13,back,0,0.046,0,10000000000,0,0,45.53,49.83,48.1
AP,AP05,AP05 2,STANCHION (S-9),Guide,COLD,8,0,-354,0,354,0,0,0,0,down,354,0,0,rght,0,0,0.13,back,0,0,0,10000000000,0,0,40.77,49.83,48.1
AP,AP07,AP07 2,STANCHION (S-9),Guide,OPERATING (HOT),8,0,0,83,83,0.012,0.002,0.13,0.131,up,0,0.002,100,rght,83,0.13,0.13,forw,0,0.012,0,10000000000,0,0,45.53,49.83,48.1
AP,AP07,AP07 2,STANCHION (S-9),Guide,OPERATING (Cool),8,0,-144,0,144,-0.02,0,0.13,0.132,down,144,0,0,rght,0,0.13,0.13,back,0,0.02,0,10000000000,0,0,45.53,49.83,48.1
AP,AP07,AP07 2,STANCHION (S-9),Guide,COLD,8,0,-216,0,216,0,0,0.002,0.002,down,216,0,0,rght,0,0.002,0.13,back,0,0,0,10000000000,0,0,45.53,49.83,48.1
AP,AP05,AP05 2,STANCHION (S-9),Guide,OPERATING (HOT) + EQ,8,0,405,0,405,0.029,0,0.068,0.074,down,405,0,0,left,0,0.068,0.13,back,0,0.029,0,10000000000,0,0,40.77,49.83,48.1
AP,AP05,AP05 2,STANCHION (S-9),Guide,OPERATING (COOL) + EQ,8,0,369,0,369,0.022,0,0.061,0.064,down,369,0,0,left,0,0.061,0.13,back,0,0.022,0,10000000000,0,0,40.77,49.83,48.1
AP,AP05,AP05 2,STANCHION (S-9),Guide,OPERATING (HOT),8,0,-315,0,315,-0.006,0,0.063,0.063,down,315,0,0,rght,0,0.063,0.13,back,0,0.006,0,10000000000,0,0,40.77,49.83,48.1
AP,AP05,AP05 2,STANCHION (S-9),Guide,OPERATING (Cool),8,0,-357,0,357,-0.021,0,0.055,0.059,down,357,0,0,rght,0,0.055,0.13,back,0,0.021,0,10000000000,0,0,40.77,49.83,48.1
AP,AP09,AP09 2,STANCHION (S-9),Guide,COLD,8,0,-222,0,222,0,0,0.003,0.003,down,222,0,0,rght,0,0.003,0.13,back,0,0,0,10000000000,0,0,49.74,49.83,48.1
BE,BE03,BE03 1,STANCHION (S-9),Guide,OPERATING (COOL) + EQ,8,0,231,0,231,0.036,0,0.116,0.121,down,231,0,0,left,0,0.036,0.13,back,0,0.116,0,10000000000,0,0,42.88,49.83,45.59
BE,BE03,BE03 1,STANCHION (S-9),Guide,OPERATING (Cool),8,0,-219,0,219,0.021,0,0.099,0.101,down,219,0,0,rght,0,0.021,0.13,back,0,0.099,0,10000000000,0,0,42.88,49.83,45.59
BE,BE03,BE03 1,STANCHION (S-9),Guide,OPERATING (HOT),8,0,-217,0,217,0.039,0,0.094,0.102,down,217,0,0,rght,0,0.039,0.13,back,0,0.094,0,10000000000,0,0,42.88,49.83,45.59
BE,BE03,BE03 1,STANCHION (S-9),Guide,OPERATING (HOT) + EQ,8,0,229,0,229,0.054,0,0.11,0.123,down,229,0,0,left,0,0.054,0.13,back,0,0.11,0,10000000000,0,0,42.88,49.83,45.59
BE,BE03,BE03 1,STANCHION (S-9),Guide,COLD,8,0,-206,0,206,0.001,0,0.001,0.001,down,206,0,0,rght,0,0.001,0.13,back,0,0.001,0,10000000000,0,0,42.88,49.83,45.59
AR,AR11,AR11 2,U-BOLT,Guide,OPERATING (COOL) + EQ,6,0,774,37,775,0.089,0.05,0.142,0.175,down,774,0.05,0,left,37,0.142,0.13,back,0,0.089,0,10000000000,0,0,50.35,57.5,43.46
AR,AR11,AR11 2,U-BOLT,Guide,OPERATING (HOT),6,0,0,0,0,0.049,0.04,0.079,0.101,up,0,0.04,0.13,left,0,0.079,0.13,back,0,0.049,0,10000000000,0,0,50.35,57.5,43.46
AR,AR11,AR11 2,U-BOLT,Guide,OPERATING (Cool),6,0,0,0,0,-0.016,0.05,0.053,0.074,up,0,0.05,0.13,left,0,0.053,0.13,forw,0,0.016,0,10000000000,0,0,50.35,57.5,43.46
AR,AR11,AR11 2,U-BOLT,Guide,COLD,6,0,-367,0,367,-0.006,0,0.015,0.016,down,367,0,0,left,0,0.015,0.13,forw,0,0.006,0,10000000000,0,0,50.35,57.5,43.46
AR,AR05,AR05 2,U-BOLT,Guide,OPERATING (HOT) + EQ,6,0,796,0,796,0.154,0,0.18,0.237,down,796,0,0,left,0,0.18,0.13,back,0,0.154,0,10000000000,0,0,56.1,57.5,43.46
AR,AR11,AR11 2,U-BOLT,Guide,OPERATING (HOT) + EQ,6,0,1037,37,1037,0.134,0.04,0.16,0.213,down,1037,0.04,0,left,37,0.16,0.13,back,0,0.134,0,10000000000,0,0,50.35,57.5,43.46
AR,AR05,AR05 2,U-BOLT,Guide,OPERATING (HOT),6,0,-143,0,143,0.069,0,0.101,0.122,down,143,0,0,left,0,0.101,0.13,back,0,0.069,0,10000000000,0,0,56.1,57.5,43.46
AR,AR13,AR13 1,U-BOLT,Guide,OPERATING (COOL) + EQ,6,0,1493,29,1493,0.089,0.13,0.14,0.211,down,1493,0.13,0,left,29,0.14,0.13,back,0,0.089,0,10000000000,0,0,44.6,57.5,43.46
AR,AR05,AR05 2,U-BOLT,Guide,OPERATING (Cool),6,0,-295,0,295,-0.016,0,0.048,0.05,down,295,0,0,left,0,0.048,0.13,forw,0,0.016,0,10000000000,0,0,56.1,57.5,43.46
AR,AR05,AR05 2,U-BOLT,Guide,COLD,6,0,-407,0,407,-0.006,0,0.007,0.009,down,407,0,0,left,0,0.007,0.13,forw,0,0.006,0,10000000000,0,0,56.1,57.5,43.46
L,L07,L07  1,U-BOLT,Guide,OPERATING (HOT),10,0,1514,0,1514,-0.005,0.13,0,0.13,up,1514,0.13,0.13,left,0,0,0.13,forw,0,0.005,0,10000000000,0,0,38.25,58,-47.66
L,L07,L07  1,U-BOLT,Guide,OPERATING (Cool),10,0,1696,0,1696,0.116,0.13,0,0.174,up,1696,0.13,0.13,left,0,0,0.13,back,0,0.116,0,10000000000,0,0,38.25,58,-47.66
AR,AR05,AR05 2,U-BOLT,Guide,OPERATING (COOL) + EQ,6,0,628,0,628,0.089,0,0.132,0.159,down,628,0,0,left,0,0.132,0.13,back,0,0.089,0,10000000000,0,0,56.1,57.5,43.46
AR,AR13,AR13 1,U-BOLT,Guide,COLD,6,0,-580,0,580,-0.006,0,0.022,0.023,down,580,0,0,left,0,0.022,0.13,forw,0,0.006,0,10000000000,0,0,44.6,57.5,43.46
L,L07,L07  1,U-BOLT,Guide,COLD,10,0,-789,0,789,-0.012,0,0,0.012,down,789,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,38.25,58,-47.66
AR,AR13,AR13 1,U-BOLT,Guide,OPERATING (HOT),6,0,283,0,283,0.028,0.13,0.054,0.144,up,283,0.13,0.13,left,0,0.054,0.13,back,0,0.028,0,10000000000,0,0,44.6,57.5,43.46
L,L05,L05  1,U-BOLT,Guide,OPERATING (HOT),10,0,0,0,0,0.007,0.009,0,0.012,up,0,0.009,0.13,left,0,0,0.13,back,0,0.007,0,10000000000,0,0,47.79,58,-47.66
AR,AR13,AR13 1,U-BOLT,Guide,OPERATING (HOT) + EQ,6,0,1507,29,1507,0.113,0.13,0.13,0.215,down,1507,0.13,0,left,29,0.13,0.13,back,0,0.113,0,10000000000,0,0,44.6,57.5,43.46
L,L07,L07  1,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,3275,63,3276,0.185,0.13,0.091,0.244,down,3275,0.13,0,left,63,0.091,0.13,back,0,0.185,0,10000000000,0,0,38.25,58,-47.66
M,M06,M06  1,U-BOLT,Guide,OPERATING (Cool),10,0,1674,0,1674,0.116,0.13,0,0.174,up,1674,0.13,0.13,left,0,0,0.13,back,0,0.116,0,10000000000,0,0,38.25,58,-41.65
M,M06,M06  1,U-BOLT,Guide,COLD,10,0,-811,0,811,-0.012,0,0,0.012,down,811,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,38.25,58,-41.65
M,M05,M05  2,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,1637,0,1637,0.122,0.009,0.078,0.145,down,1637,0.009,0,left,0,0.078,0.13,back,0,0.122,0,10000000000,0,0,47.79,58,-41.65
M,M05,M05  2,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,2450,0,2450,0.153,0,0.078,0.171,down,2450,0,0,left,0,0.078,0.13,back,0,0.153,0,10000000000,0,0,47.79,58,-41.65
M,M05,M05  2,U-BOLT,Guide,COLD,10,0,-632,0,632,-0.012,0,0,0.012,down,632,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,47.79,58,-41.65
M,M05,M05  2,U-BOLT,Guide,OPERATING (Cool),10,0,-860,0,860,0.083,0,0,0.083,down,860,0,0,left,0,0,0.13,back,0,0.083,0,10000000000,0,0,47.79,58,-41.65
AR,AR13,AR13 1,U-BOLT,Guide,OPERATING (Cool),6,0,265,0,265,-0.017,0.13,0.054,0.142,up,265,0.13,0.13,left,0,0.054,0.13,forw,0,0.017,0,10000000000,0,0,44.6,57.5,43.46
N,N06,N06  1,U-BOLT,Guide,COLD,10,0,-811,0,811,-0.012,0,0,0.012,down,811,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,38.25,58,-35.64
O,O06,O06  1,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,3241,64,3242,0.131,0.13,0.091,0.206,down,3241,0.13,0,left,64,0.091,0.13,back,0,0.131,0,10000000000,0,0,38.25,58,-29.63
O,O06,O06  1,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,3297,64,3298,0.186,0.13,0.091,0.244,down,3297,0.13,0,left,64,0.091,0.13,back,0,0.186,0,10000000000,0,0,38.25,58,-29.63
O,O06,O06  1,U-BOLT,Guide,OPERATING (HOT),10,0,1494,0,1494,-0.005,0.13,0,0.13,up,1494,0.13,0.13,left,0,0,0.13,forw,0,0.005,0,10000000000,0,0,38.25,58,-29.63
O,O06,O06  1,U-BOLT,Guide,OPERATING (Cool),10,0,1674,0,1674,0.116,0.13,0,0.174,up,1674,0.13,0.13,left,0,0,0.13,back,0,0.116,0,10000000000,0,0,38.25,58,-29.63
O,O06,O06  1,U-BOLT,Guide,COLD,10,0,-811,0,811,-0.012,0,0,0.012,down,811,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,38.25,58,-29.63
O,O05,O05  2,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,1637,0,1637,0.122,0.009,0.078,0.145,down,1637,0.009,0,left,0,0.078,0.13,back,0,0.122,0,10000000000,0,0,47.79,58,-29.63
O,O05,O05  2,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,2450,0,2450,0.153,0,0.078,0.171,down,2450,0,0,left,0,0.078,0.13,back,0,0.153,0,10000000000,0,0,47.79,58,-29.63
O,O05,O05  2,U-BOLT,Guide,OPERATING (HOT),10,0,0,0,0,0.007,0.009,0,0.012,up,0,0.009,0.13,left,0,0,0.13,back,0,0.007,0,10000000000,0,0,47.79,58,-29.63
O,O05,O05  2,U-BOLT,Guide,OPERATING (Cool),10,0,-860,0,860,0.083,0,0,0.083,down,860,0,0,left,0,0,0.13,back,0,0.083,0,10000000000,0,0,47.79,58,-29.63
O,O05,O05  2,U-BOLT,Guide,COLD,10,0,-632,0,632,-0.012,0,0,0.012,down,632,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,47.79,58,-29.63
N,N06,N06  1,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,3241,64,3242,0.131,0.13,0.091,0.206,down,3241,0.13,0,left,64,0.091,0.13,back,0,0.131,0,10000000000,0,0,38.25,58,-35.64
N,N06,N06  1,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,3297,64,3298,0.186,0.13,0.091,0.244,down,3297,0.13,0,left,64,0.091,0.13,back,0,0.186,0,10000000000,0,0,38.25,58,-35.64
L,L05,L05  1,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,1643,0,1643,0.121,0.009,0.078,0.145,down,1643,0.009,0,left,0,0.078,0.13,back,0,0.121,0,10000000000,0,0,47.79,58,-47.66
N,N06,N06  1,U-BOLT,Guide,OPERATING (Cool),10,0,1674,0,1674,0.116,0.13,0,0.174,up,1674,0.13,0.13,left,0,0,0.13,back,0,0.116,0,10000000000,0,0,38.25,58,-35.64
M,M05,M05  2,U-BOLT,Guide,OPERATING (HOT),10,0,0,0,0,0.007,0.009,0,0.012,up,0,0.009,0.13,left,0,0,0.13,back,0,0.007,0,10000000000,0,0,47.79,58,-41.65
N,N05,N05  2,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,1637,0,1637,0.122,0.009,0.078,0.145,down,1637,0.009,0,left,0,0.078,0.13,back,0,0.122,0,10000000000,0,0,47.79,58,-35.64
N,N05,N05  2,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,2450,0,2450,0.153,0,0.078,0.171,down,2450,0,0,left,0,0.078,0.13,back,0,0.153,0,10000000000,0,0,47.79,58,-35.64
N,N05,N05  2,U-BOLT,Guide,OPERATING (HOT),10,0,0,0,0,0.007,0.009,0,0.012,up,0,0.009,0.13,left,0,0,0.13,back,0,0.007,0,10000000000,0,0,47.79,58,-35.64
N,N05,N05  2,U-BOLT,Guide,OPERATING (Cool),10,0,-860,0,860,0.083,0,0,0.083,down,860,0,0,left,0,0,0.13,back,0,0.083,0,10000000000,0,0,47.79,58,-35.64
N,N05,N05  2,U-BOLT,Guide,COLD,10,0,-632,0,632,-0.012,0,0,0.012,down,632,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,47.79,58,-35.64
M,M06,M06  1,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,3241,64,3242,0.131,0.13,0.091,0.206,down,3241,0.13,0,left,64,0.091,0.13,back,0,0.131,0,10000000000,0,0,38.25,58,-41.65
M,M06,M06  1,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,3297,64,3298,0.186,0.13,0.091,0.244,down,3297,0.13,0,left,64,0.091,0.13,back,0,0.186,0,10000000000,0,0,38.25,58,-41.65
M,M06,M06  1,U-BOLT,Guide,OPERATING (HOT),10,0,1494,0,1494,-0.005,0.13,0,0.13,up,1494,0.13,0.13,left,0,0,0.13,forw,0,0.005,0,10000000000,0,0,38.25,58,-41.65
L,L05,L05  1,U-BOLT,Guide,COLD,10,0,-637,0,637,-0.012,0,0,0.012,down,637,0,0,left,0,0,0.13,forw,0,0.012,0,10000000000,0,0,47.79,58,-47.66
L,L05,L05  1,U-BOLT,Guide,OPERATING (Cool),10,0,-864,0,864,0.083,0,0,0.083,down,864,0,0,left,0,0,0.13,back,0,0.083,0,10000000000,0,0,47.79,58,-47.66
L,L07,L07  1,U-BOLT,Guide,OPERATING (HOT) + EQ,10,0,3218,63,3219,0.13,0.13,0.091,0.205,down,3218,0.13,0,left,63,0.091,0.13,back,0,0.13,0,10000000000,0,0,38.25,58,-47.66
L,L05,L05  1,U-BOLT,Guide,OPERATING (COOL) + EQ,10,0,2451,0,2451,0.152,0,0.078,0.171,down,2451,0,0,left,0,0.078,0.13,back,0,0.152,0,10000000000,0,0,47.79,58,-47.66
N,N06,N06  1,U-BOLT,Guide,OPERATING (HOT),10,0,1494,0,1494,-0.005,0.13,0,0.13,up,1494,0.13,0.13,left,0,0,0.13,forw,0,0.005,0,10000000000,0,0,38.25,58,-35.64
Q,Q24,Q24  1,U-BOLT  (PS-13),Guide,OPERATING (Cool),8,0,-417,-10,417,-0.031,0,-0.13,0.134,down,417,0,0,left,10,0.13,0.13,back,0,0.031,0,10000000000,0,0,56.1,60.5,48.1
Q,Q24,Q24  1,U-BOLT  (PS-13),Guide,OPERATING (HOT),8,0,-405,0,405,-0.005,0,0.056,0.056,down,405,0,0,rght,0,0.056,0.13,back,0,0.005,0,10000000000,0,0,56.1,60.5,48.1
Q,Q24,Q24  1,U-BOLT  (PS-13),Guide,OPERATING (HOT) + EQ,8,0,433,0,433,0.105,0,0.116,0.156,down,433,0,0,left,0,0.116,0.13,back,0,0.105,0,10000000000,0,0,56.1,60.5,48.1
Q,Q24,Q24  1,U-BOLT  (PS-13),Guide,OPERATING (COOL) + EQ,8,0,436,30,437,0.142,0,0.201,0.247,down,436,0,0,left,30,0.201,0.13,back,0,0.142,0,10000000000,0,0,56.1,60.5,48.1
Q,Q24,Q24  1,U-BOLT  (PS-13),Guide,COLD,8,0,-409,0,409,-0.004,0,0.006,0.007,down,409,0,0,rght,0,0.006,0.13,back,0,0.004,0,10000000000,0,0,56.1,60.5,48.1
A,A32,A32  2,U-BOLT  (PS-3),Guide,OPERATING (HOT) + EQ,24,0,3592,0,3592,0.009,0,0.026,0.028,down,3592,0,0,left,0,0.009,0.13,back,0,0.026,0,10000000000,0,0,59.1,56.16,-11.86
A,A32,A32  2,U-BOLT  (PS-3),Guide,OPERATING (COOL) + EQ,24,0,3596,0,3596,0.018,0,0.043,0.047,down,3596,0,0,left,0,0.018,0.13,back,0,0.043,0,10000000000,0,0,59.1,56.16,-11.86
A,A32,A32  2,U-BOLT  (PS-3),Guide,COLD,24,0,-3403,0,3403,0,0,0,0,down,3403,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,-11.86
A,A32,A32  2,U-BOLT  (PS-3),Guide,OPERATING (Cool),24,0,-3409,0,3409,-0.012,0,0.023,0.026,down,3409,0,0,left,0,0.012,0.13,back,0,0.023,0,10000000000,0,0,59.1,56.16,-11.86
A,A32,A32  2,U-BOLT  (PS-3),Guide,OPERATING (HOT),24,0,-3401,0,3401,0.003,0,-0.007,0.008,down,3401,0,0,rght,0,0.003,0.13,forw,0,0.007,0,10000000000,0,0,59.1,56.16,-11.86
A,A39,A39  1,U-BOLT  (PS-6),Guide,OPERATING (HOT),24,0,-4527,0,4527,0.002,0,-0.021,0.021,down,4527,0,0,rght,0,0.021,0.13,back,0,0.002,0,10000000000,0,0,55.08,56.16,-54.07
A,A39,A39  1,U-BOLT  (PS-6),Guide,OPERATING (COOL) + EQ,24,0,5727,0,5727,0.106,0,0.101,0.147,down,5727,0,0,left,0,0.101,0.13,back,0,0.106,0,10000000000,0,0,55.08,56.16,-54.07
A,A39,A39  1,U-BOLT  (PS-6),Guide,OPERATING (Cool),24,0,-3346,0,3346,-0.047,0,0.083,0.095,down,3346,0,0,left,0,0.083,0.13,forw,0,0.047,0,10000000000,0,0,55.08,56.16,-54.07
A,A39,A39  1,U-BOLT  (PS-6),Guide,COLD,24,0,-4270,0,4270,-0.009,0,0.001,0.009,down,4270,0,0,left,0,0.001,0.13,forw,0,0.009,0,10000000000,0,0,55.08,56.16,-54.07
A,A39,A39  1,U-BOLT  (PS-6),Guide,OPERATING (HOT) + EQ,24,0,5059,0,5059,0.079,0,0.042,0.089,down,5059,0,0,left,0,0.042,0.13,back,0,0.079,0,10000000000,0,0,55.08,56.16,-54.07
A,A45,A45  1,U-BOLT  (PS-7),Guide,OPERATING (HOT) + EQ,24,0,7633,477,7647,0.072,0,0.105,0.128,down,7633,0,0,left,477,0.105,0.13,back,0,0.072,0,10000000000,0,0,43.98,62,-54.07
A,A45,A45  1,U-BOLT  (PS-7),Guide,OPERATING (Cool),24,0,-11026,0,11026,-0.014,0,0.048,0.05,down,11026,0,0,left,0,0.048,0.13,forw,0,0.014,0,10000000000,0,0,43.98,62,-54.07
A,A45,A45  1,U-BOLT  (PS-7),Guide,OPERATING (COOL) + EQ,24,0,11932,477,11941,0.079,0,0.117,0.141,down,11932,0,0,left,477,0.117,0.13,back,0,0.079,0,10000000000,0,0,43.98,62,-54.07
A,A45,A45  1,U-BOLT  (PS-7),Guide,OPERATING (HOT),24,0,-3426,0,3426,-0.002,0,0.027,0.027,down,3426,0,0,left,0,0.027,0.13,forw,0,0.002,0,10000000000,0,0,43.98,62,-54.07
A,A45,A45  1,U-BOLT  (PS-7),Guide,COLD,24,0,-5077,0,5077,-0.005,0,0.032,0.032,down,5077,0,0,left,0,0.032,0.13,forw,0,0.005,0,10000000000,0,0,43.98,62,-54.07
A,A27,A27  1,U-BOLT (PS-1),Guide,OPERATING (Cool),24,0,-2813,0,2813,-0.009,0,-0.042,0.043,down,2813,0,0,left,0,0.009,0.13,forw,0,0.042,0,10000000000,0,0,59.1,56.16,22.17
A,A27,A27  1,U-BOLT (PS-1),Guide,OPERATING (HOT),24,0,-2821,0,2821,0.003,0,0.011,0.012,down,2821,0,0,rght,0,0.003,0.13,back,0,0.011,0,10000000000,0,0,59.1,56.16,22.17
A,A27,A27  1,U-BOLT (PS-1),Guide,OPERATING (COOL) + EQ,24,0,2889,0,2889,0.011,0,0.061,0.062,down,2889,0,0,left,0,0.011,0.13,back,0,0.061,0,10000000000,0,0,59.1,56.16,22.17
A,A27,A27  1,U-BOLT (PS-1),Guide,OPERATING (HOT) + EQ,24,0,2885,0,2885,0.004,0,0.031,0.031,down,2885,0,0,left,0,0.004,0.13,back,0,0.031,0,10000000000,0,0,59.1,56.16,22.17
A,A27,A27  1,U-BOLT (PS-1),Guide,COLD,24,0,-2819,0,2819,0,0,0,0,down,2819,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,22.17
Q,Q16,Q16  2,U-BOLT (PS-10),Guide,OPERATING (HOT),8,0,-511,0,511,-0.036,0,0.017,0.039,down,511,0,0,rght,0,0.036,0.13,forw,0,0.017,0,10000000000,0,0,7.6,60.5,33.75
Q,Q17,Q17  2,U-BOLT (PS-10),Guide,OPERATING (COOL) + EQ,8,278,512,0,583,0.231,0,0.206,0.309,down,512,0,0,left,278,0.231,0.13,back,0,0.206,0,10000000000,0,0,7.6,60.5,45.92
Q,Q17,Q17  2,U-BOLT (PS-10),Guide,OPERATING (HOT),8,0,-473,0,473,-0.06,0,0.031,0.067,down,473,0,0,rght,0,0.06,0.13,forw,0,0.031,0,10000000000,0,0,7.6,60.5,45.92
Q,Q17,Q17  2,U-BOLT (PS-10),Guide,OPERATING (Cool),8,5,-477,0,477,0.13,0,-0.094,0.16,down,477,0,0,left,5,0.13,0.13,back,0,0.094,0,10000000000,0,0,7.6,60.5,45.92
Q,Q17,Q17  2,U-BOLT (PS-10),Guide,COLD,8,0,-474,0,474,-0.004,0,-0.001,0.004,down,474,0,0,rght,0,0.004,0.13,back,0,0.001,0,10000000000,0,0,7.6,60.5,45.92
Q,Q16,Q16  2,U-BOLT (PS-10),Guide,COLD,8,0,-496,0,496,-0.002,0,-0.001,0.002,down,496,0,0,rght,0,0.002,0.13,back,0,0.001,0,10000000000,0,0,7.6,60.5,33.75
Q,Q16,Q16  2,U-BOLT (PS-10),Guide,OPERATING (COOL) + EQ,8,0,532,0,532,0.171,0,0.16,0.234,down,532,0,0,left,0,0.171,0.13,back,0,0.16,0,10000000000,0,0,7.6,60.5,33.75
AI,AI02,AI02 2,U-BOLT (PS-10),Guide,OPERATING (COOL) + EQ,6,0,698,0,698,0.076,0,0.165,0.182,down,698,0,0,left,0,0.076,0.13,back,0,0.165,0,10000000000,0,0,6.53,56.75,33.75
Q,Q16,Q16  2,U-BOLT (PS-10),Guide,OPERATING (Cool),8,0,-462,0,462,0.081,0,-0.051,0.096,down,462,0,0,left,0,0.081,0.13,back,0,0.051,0,10000000000,0,0,7.6,60.5,33.75
Q,Q16,Q16  2,U-BOLT (PS-10),Guide,OPERATING (HOT) + EQ,8,0,511,0,511,0.122,0,0.124,0.174,down,511,0,0,left,0,0.122,0.13,back,0,0.124,0,10000000000,0,0,7.6,60.5,33.75
AI,AI02,AI02 2,U-BOLT (PS-10),Guide,COLD,6,0,-588,0,588,0.001,0,-0.008,0.008,down,588,0,0,left,0,0.001,0.13,back,0,0.008,0,10000000000,0,0,6.53,56.75,33.75
AI,AI03,AI03 1,U-BOLT (PS-10),Guide,OPERATING (HOT) + EQ,6,33,320,0,322,0.127,0,0.164,0.207,down,320,0,0,left,33,0.127,0.13,back,0,0.164,0,10000000000,0,0,6.53,56.75,45.92
AI,AI02,AI02 2,U-BOLT (PS-10),Guide,OPERATING (HOT),6,0,-650,0,650,0.03,0,-0.009,0.031,down,650,0,0,left,0,0.03,0.13,back,0,0.009,0,10000000000,0,0,6.53,56.75,33.75
AI,AI02,AI02 2,U-BOLT (PS-10),Guide,OPERATING (HOT) + EQ,6,0,660,0,660,0.062,0,0.16,0.172,down,660,0,0,left,0,0.062,0.13,back,0,0.16,0,10000000000,0,0,6.53,56.75,33.75
AI,AI03,AI03 1,U-BOLT (PS-10),Guide,COLD,6,0,-295,0,295,-0.002,0,-0.008,0.008,down,295,0,0,rght,0,0.002,0.13,back,0,0.008,0,10000000000,0,0,6.53,56.75,45.92
AI,AI03,AI03 1,U-BOLT (PS-10),Guide,OPERATING (Cool),6,0,-304,0,304,0.068,0,-0.036,0.077,down,304,0,0,left,0,0.068,0.13,back,0,0.036,0,10000000000,0,0,6.53,56.75,45.92
AI,AI03,AI03 1,U-BOLT (PS-10),Guide,OPERATING (HOT),6,0,-288,0,288,0.032,0,-0.003,0.032,down,288,0,0,left,0,0.032,0.13,back,0,0.003,0,10000000000,0,0,6.53,56.75,45.92
AI,AI03,AI03 1,U-BOLT (PS-10),Guide,OPERATING (COOL) + EQ,6,33,322,0,324,0.165,0,0.189,0.251,down,322,0,0,left,33,0.165,0.13,back,0,0.189,0,10000000000,0,0,6.53,56.75,45.92
Q,Q17,Q17  2,U-BOLT (PS-10),Guide,OPERATING (HOT) + EQ,8,272,510,0,578,0.153,0,0.138,0.207,down,510,0,0,left,272,0.153,0.13,back,0,0.138,0,10000000000,0,0,7.6,60.5,45.92
AI,AI02,AI02 2,U-BOLT (PS-10),Guide,OPERATING (Cool),6,0,-490,0,490,-0.042,0,-0.012,0.043,down,490,0,0,rght,0,0.042,0.13,back,0,0.012,0,10000000000,0,0,6.53,56.75,33.75
Q,Q19,Q19  1,U-BOLT (PS-11),Guide,OPERATING (Cool),8,0,-441,0,441,0.104,0,-0.118,0.157,down,441,0,0,left,0,0.118,0.13,forw,0,0.104,0,10000000000,0,0,17.35,60.5,48.1
AI,AI05,AI05 1,U-BOLT (PS-11),Guide,OPERATING (COOL) + EQ,6,0,304,61,311,0.178,0,0.177,0.251,down,304,0,0,left,61,0.177,0.13,back,0,0.178,0,10000000000,0,0,17.35,56.75,48.1
AI,AI05,AI05 1,U-BOLT (PS-11),Guide,OPERATING (HOT) + EQ,6,0,305,61,311,0.147,0,0.108,0.183,down,305,0,0,left,61,0.108,0.13,back,0,0.147,0,10000000000,0,0,17.35,56.75,48.1
Q,Q19,Q19  1,U-BOLT (PS-11),Guide,OPERATING (HOT) + EQ,8,0,454,56,458,0.151,0,0.134,0.202,down,454,0,0,left,56,0.134,0.13,back,0,0.151,0,10000000000,0,0,17.35,60.5,48.1
Q,Q19,Q19  1,U-BOLT (PS-11),Guide,OPERATING (HOT),8,0,-437,0,437,-0.052,0,0.043,0.067,down,437,0,0,rght,0,0.043,0.13,back,0,0.052,0,10000000000,0,0,17.35,60.5,48.1
AI,AI05,AI05 1,U-BOLT (PS-11),Guide,OPERATING (HOT),6,0,-294,0,294,0.037,0,0.01,0.038,down,294,0,0,rght,0,0.01,0.13,forw,0,0.037,0,10000000000,0,0,17.35,56.75,48.1
AI,AI05,AI05 1,U-BOLT (PS-11),Guide,OPERATING (Cool),6,0,-293,0,293,0.064,0,-0.061,0.088,down,293,0,0,left,0,0.061,0.13,forw,0,0.064,0,10000000000,0,0,17.35,56.75,48.1
AI,AI05,AI05 1,U-BOLT (PS-11),Guide,COLD,6,0,-293,0,293,-0.002,0,-0.003,0.004,down,293,0,0,left,0,0.003,0.13,back,0,0.002,0,10000000000,0,0,17.35,56.75,48.1
Q,Q19,Q19  1,U-BOLT (PS-11),Guide,COLD,8,0,-439,0,439,-0.004,0,0,0.004,down,439,0,0,rght,0,0,0.13,back,0,0.004,0,10000000000,0,0,17.35,60.5,48.1
Q,Q19,Q19  1,U-BOLT (PS-11),Guide,OPERATING (COOL) + EQ,8,0,454,56,458,0.211,0,0.213,0.3,down,454,0,0,left,56,0.213,0.13,back,0,0.211,0,10000000000,0,0,17.35,60.5,48.1
AI,AI06,AI06 1,U-BOLT (PS-11B),Guide,COLD,6,0,-241,0,241,-0.002,0,0.002,0.003,down,241,0,0,rght,0,0.002,0.13,back,0,0.002,0,10000000000,0,0,28.35,56.75,48.1
AI,AI06,AI06 1,U-BOLT (PS-11B),Guide,OPERATING (Cool),6,0,-242,0,242,0.043,0,-0.047,0.064,down,242,0,0,left,0,0.047,0.13,forw,0,0.043,0,10000000000,0,0,28.35,56.75,48.1
AI,AI06,AI06 1,U-BOLT (PS-11B),Guide,OPERATING (HOT),6,0,-241,0,241,0.043,0,0.028,0.052,down,241,0,0,rght,0,0.028,0.13,forw,0,0.043,0,10000000000,0,0,28.35,56.75,48.1
Q,Q20,Q20  1,U-BOLT (PS-11B),Guide,COLD,8,0,-399,0,399,-0.004,0,0.001,0.004,down,399,0,0,rght,0,0.001,0.13,back,0,0.004,0,10000000000,0,0,28.35,60.5,48.1
Q,Q20,Q20  1,U-BOLT (PS-11B),Guide,OPERATING (Cool),8,0,-399,0,399,0.065,0,-0.127,0.143,down,399,0,0,left,0,0.127,0.13,forw,0,0.065,0,10000000000,0,0,28.35,60.5,48.1
Q,Q20,Q20  1,U-BOLT (PS-11B),Guide,OPERATING (HOT),8,0,-399,0,399,-0.039,0,0.049,0.063,down,399,0,0,rght,0,0.049,0.13,back,0,0.039,0,10000000000,0,0,28.35,60.5,48.1
Q,Q20,Q20  1,U-BOLT (PS-11B),Guide,OPERATING (COOL) + EQ,8,0,421,19,421,0.173,0,0.22,0.28,down,421,0,0,left,19,0.22,0.13,back,0,0.173,0,10000000000,0,0,28.35,60.5,48.1
Q,Q20,Q20  1,U-BOLT (PS-11B),Guide,OPERATING (HOT) + EQ,8,0,421,19,422,0.138,0,0.139,0.196,down,421,0,0,left,19,0.139,0.13,back,0,0.138,0,10000000000,0,0,28.35,60.5,48.1
AI,AI06,AI06 1,U-BOLT (PS-11B),Guide,OPERATING (COOL) + EQ,6,0,255,0,255,0.156,0,0.189,0.245,down,255,0,0,left,0,0.189,0.13,back,0,0.156,0,10000000000,0,0,28.35,56.75,48.1
AI,AI06,AI06 1,U-BOLT (PS-11B),Guide,OPERATING (HOT) + EQ,6,0,255,0,255,0.153,0,0.117,0.193,down,255,0,0,left,0,0.117,0.13,back,0,0.153,0,10000000000,0,0,28.35,56.75,48.1
Q,Q21,Q21  2,U-BOLT (PS-12),Guide,COLD,8,0,-312,0,312,-0.004,0,0.003,0.005,down,312,0,0,rght,0,0.003,0.13,back,0,0.004,0,10000000000,0,0,38.47,60.5,48.1
Q,Q21,Q21  2,U-BOLT (PS-12),Guide,OPERATING (HOT) + EQ,8,0,327,65,334,0.126,0,0.142,0.19,down,327,0,0,left,65,0.142,0.13,back,0,0.126,0,10000000000,0,0,38.47,60.5,48.1
Q,Q21,Q21  2,U-BOLT (PS-12),Guide,OPERATING (Cool),8,0,-312,0,312,0.03,0,-0.13,0.133,down,312,0,0,left,0,0.13,0.13,forw,0,0.03,0,10000000000,0,0,38.47,60.5,48.1
Q,Q21,Q21  2,U-BOLT (PS-12),Guide,OPERATING (COOL) + EQ,8,0,327,65,334,0.138,0,0.224,0.263,down,327,0,0,left,65,0.224,0.13,back,0,0.138,0,10000000000,0,0,38.47,60.5,48.1
Q,Q21,Q21  2,U-BOLT (PS-12),Guide,OPERATING (HOT),8,0,-312,0,312,-0.026,0,0.053,0.059,down,312,0,0,rght,0,0.053,0.13,back,0,0.026,0,10000000000,0,0,38.47,60.5,48.1
AI,AI10,AI10 2,U-BOLT (PS-13),Guide,COLD,6,0,-207,0,207,-0.002,0,0.008,0.008,down,207,0,0,rght,0,0.008,0.13,back,0,0.002,0,10000000000,0,0,56.1,56.75,48.1
AI,AI08,AI08 1,U-BOLT (PS-13),Guide,OPERATING (Cool),6,0,-124,0,124,0.011,0,0.003,0.011,down,124,0,0,rght,0,0.003,0.13,forw,0,0.011,0,10000000000,0,0,44.6,56.75,48.1
AI,AI08,AI08 1,U-BOLT (PS-13),Guide,OPERATING (HOT),6,0,-118,0,118,0.052,0,0.068,0.086,down,118,0,0,rght,0,0.068,0.13,forw,0,0.052,0,10000000000,0,0,44.6,56.75,48.1
AI,AI08,AI08 1,U-BOLT (PS-13),Guide,OPERATING (COOL) + EQ,6,0,129,20,131,0.125,0,0.177,0.217,down,129,0,0,left,20,0.177,0.13,back,0,0.125,0,10000000000,0,0,44.6,56.75,48.1
AI,AI08,AI08 1,U-BOLT (PS-13),Guide,OPERATING (HOT) + EQ,6,0,132,20,134,0.162,0,0.154,0.223,down,132,0,0,left,20,0.154,0.13,back,0,0.162,0,10000000000,0,0,44.6,56.75,48.1
AI,AI10,AI10 2,U-BOLT (PS-13),Guide,OPERATING (HOT) + EQ,6,0,309,0,309,0.168,0,0.184,0.249,down,309,0,0,left,0,0.184,0.13,back,0,0.168,0,10000000000,0,0,56.1,56.75,48.1
AI,AI10,AI10 2,U-BOLT (PS-13),Guide,OPERATING (COOL) + EQ,6,0,295,0,295,0.117,0,0.143,0.185,down,295,0,0,left,0,0.143,0.13,back,0,0.117,0,10000000000,0,0,56.1,56.75,48.1
AI,AI10,AI10 2,U-BOLT (PS-13),Guide,OPERATING (HOT),6,0,-207,0,207,0.058,0,0.105,0.12,down,207,0,0,rght,0,0.105,0.13,forw,0,0.058,0,10000000000,0,0,56.1,56.75,48.1
AI,AI10,AI10 2,U-BOLT (PS-13),Guide,OPERATING (Cool),6,0,-243,0,243,-0.011,0,0.038,0.039,down,243,0,0,rght,0,0.038,0.13,back,0,0.011,0,10000000000,0,0,56.1,56.75,48.1
Q,Q22,Q22  1,U-BOLT (PS-13),Guide,OPERATING (HOT) + EQ,8,0,230,0,230,0.119,0,0.142,0.185,down,230,0,0,left,0,0.142,0.13,back,0,0.119,0,10000000000,0,0,44.6,60.5,48.1
Q,Q22,Q22  1,U-BOLT (PS-13),Guide,OPERATING (COOL) + EQ,8,0,230,0,230,0.117,0,0.225,0.254,down,230,0,0,left,0,0.225,0.13,back,0,0.117,0,10000000000,0,0,44.6,60.5,48.1
Q,Q22,Q22  1,U-BOLT (PS-13),Guide,OPERATING (HOT),8,0,-218,0,218,-0.019,0,0.054,0.057,down,218,0,0,rght,0,0.054,0.13,back,0,0.019,0,10000000000,0,0,44.6,60.5,48.1
Q,Q22,Q22  1,U-BOLT (PS-13),Guide,OPERATING (Cool),8,0,-218,0,218,0.009,0,-0.13,0.13,down,218,0,0,left,0,0.13,0.13,forw,0,0.009,0,10000000000,0,0,44.6,60.5,48.1
Q,Q22,Q22  1,U-BOLT (PS-13),Guide,COLD,8,0,-218,0,218,-0.004,0,0.003,0.005,down,218,0,0,rght,0,0.003,0.13,back,0,0.004,0,10000000000,0,0,44.6,60.5,48.1
AI,AI08,AI08 1,U-BOLT (PS-13),Guide,COLD,6,0,-121,0,121,-0.002,0,0.008,0.008,down,121,0,0,rght,0,0.008,0.13,back,0,0.002,0,10000000000,0,0,44.6,56.75,48.1
Q,Q23,Q23  1,U-BOLT (PS-13B),Guide,OPERATING (HOT),8,0,-108,0,108,-0.012,0,0.055,0.056,down,108,0,0,rght,0,0.055,0.13,back,0,0.012,0,10000000000,0,0,50.35,60.5,48.1
AI,AI09,AI09 2,U-BOLT (PS-13B),Guide,OPERATING (HOT) + EQ,6,0,164,15,165,0.165,0,0.171,0.237,down,164,0,0,left,15,0.171,0.13,back,0,0.165,0,10000000000,0,0,50.35,56.75,48.1
Q,Q23,Q23  1,U-BOLT (PS-13B),Guide,OPERATING (COOL) + EQ,8,0,112,2,112,0.121,0,0.219,0.25,down,112,0,0,left,2,0.219,0.13,back,0,0.121,0,10000000000,0,0,50.35,60.5,48.1
Q,Q23,Q23  1,U-BOLT (PS-13B),Guide,OPERATING (Cool),8,0,-104,-2,104,-0.011,0,-0.13,0.13,down,104,0,0,left,2,0.13,0.13,back,0,0.011,0,10000000000,0,0,50.35,60.5,48.1
Q,Q23,Q23  1,U-BOLT (PS-13B),Guide,COLD,8,0,-106,0,106,-0.004,0,0.005,0.006,down,106,0,0,rght,0,0.005,0.13,back,0,0.004,0,10000000000,0,0,50.35,60.5,48.1
AI,AI09,AI09 2,U-BOLT (PS-13B),Guide,OPERATING (Cool),6,0,-111,0,111,0,0,0.022,0.022,down,111,0,0,rght,0,0.022,0.13,back,0,0,0,10000000000,0,0,50.35,56.75,48.1
AI,AI09,AI09 2,U-BOLT (PS-13B),Guide,OPERATING (HOT),6,0,-137,0,137,0.055,0,0.086,0.102,down,137,0,0,rght,0,0.086,0.13,forw,0,0.055,0,10000000000,0,0,50.35,56.75,48.1
AI,AI09,AI09 2,U-BOLT (PS-13B),Guide,COLD,6,0,-125,0,125,-0.002,0,0.008,0.009,down,125,0,0,rght,0,0.008,0.13,back,0,0.002,0,10000000000,0,0,50.35,56.75,48.1
Q,Q23,Q23  1,U-BOLT (PS-13B),Guide,OPERATING (HOT) + EQ,8,0,112,0,112,0.112,0,0.135,0.175,down,112,0,0,left,0,0.135,0.13,back,0,0.112,0,10000000000,0,0,50.35,60.5,48.1
AI,AI09,AI09 2,U-BOLT (PS-13B),Guide,OPERATING (COOL) + EQ,6,0,151,15,152,0.114,0,0.165,0.2,down,151,0,0,left,15,0.165,0.13,back,0,0.114,0,10000000000,0,0,50.35,56.75,48.1
Q,Q27,Q27  1,U-BOLT (PS-14),Guide,OPERATING (HOT),8,0,-522,0,522,0.002,0,0.052,0.052,down,522,0,0,rght,0,0.002,0.13,back,0,0.052,0,10000000000,0,0,61.04,61.5,42.1
A,A22,A22  1,U-BOLT (PS-14),Guide,OPERATING (HOT) + EQ,8,363,661,0,754,0.099,0,0.042,0.108,down,661,0,0,left,363,0.099,0.13,back,0,0.042,0,10000000000,0,0,59.1,56.16,42.1
A,A22,A22  1,U-BOLT (PS-14),Guide,OPERATING (COOL) + EQ,8,363,688,0,778,0.118,0,0.1,0.155,down,688,0,0,left,363,0.118,0.13,back,0,0.1,0,10000000000,0,0,59.1,56.16,42.1
A,A22,A22  1,U-BOLT (PS-14),Guide,OPERATING (HOT),8,0,-597,0,597,-0.008,0,0.022,0.023,down,597,0,0,left,0,0.008,0.13,back,0,0.022,0,10000000000,0,0,59.1,56.16,42.1
A,A22,A22  1,U-BOLT (PS-14),Guide,OPERATING (Cool),8,0,-549,0,549,0.026,0,-0.08,0.084,down,549,0,0,rght,0,0.026,0.13,forw,0,0.08,0,10000000000,0,0,59.1,56.16,42.1
A,A22,A22  1,U-BOLT (PS-14),Guide,COLD,8,0,-587,0,587,0,0,0,0,down,587,0,0,left,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,42.1
Q,Q27,Q27  1,U-BOLT (PS-14),Guide,OPERATING (COOL) + EQ,8,0,564,0,564,0.11,0,0.161,0.195,down,564,0,0,left,0,0.11,0.13,back,0,0.161,0,10000000000,0,0,61.04,61.5,42.1
Q,Q27,Q27  1,U-BOLT (PS-14),Guide,OPERATING (Cool),8,0,-499,0,499,-0.039,0,-0.106,0.113,down,499,0,0,left,0,0.039,0.13,forw,0,0.106,0,10000000000,0,0,61.04,61.5,42.1
Q,Q27,Q27  1,U-BOLT (PS-14),Guide,COLD,8,0,-515,0,515,-0.002,0,0.009,0.009,down,515,0,0,left,0,0.002,0.13,back,0,0.009,0,10000000000,0,0,61.04,61.5,42.1
Q,Q27,Q27  1,U-BOLT (PS-14),Guide,OPERATING (HOT) + EQ,8,0,554,0,554,0.067,0,0.086,0.109,down,554,0,0,left,0,0.067,0.13,back,0,0.086,0,10000000000,0,0,61.04,61.5,42.1
Q,Q30,Q30  1,U-BOLT (PS-15),Guide,OPERATING (Cool),8,0,-594,0,594,-0.02,0,-0.067,0.07,down,594,0,0,left,0,0.02,0.13,forw,0,0.067,0,10000000000,0,0,57.23,61.5,31.17
Q,Q30,Q30  1,U-BOLT (PS-15),Guide,OPERATING (HOT),8,0,-601,0,601,0.004,0,0.035,0.035,down,601,0,0,rght,0,0.004,0.13,back,0,0.035,0,10000000000,0,0,57.23,61.5,31.17
Q,Q30,Q30  1,U-BOLT (PS-15),Guide,OPERATING (HOT) + EQ,8,0,699,0,699,0.025,0,0.072,0.077,down,699,0,0,left,0,0.025,0.13,back,0,0.072,0,10000000000,0,0,57.23,61.5,31.17
Q,Q30,Q30  1,U-BOLT (PS-15),Guide,OPERATING (COOL) + EQ,8,0,710,0,710,0.041,0,0.124,0.131,down,710,0,0,left,0,0.041,0.13,back,0,0.124,0,10000000000,0,0,57.23,61.5,31.17
Q,Q30,Q30  1,U-BOLT (PS-15),Guide,COLD,8,0,-602,0,602,-0.001,0,0.008,0.008,down,602,0,0,left,0,0.001,0.13,back,0,0.008,0,10000000000,0,0,57.23,61.5,31.17
A,A30,A30  2,U-BOLT (PS-2),Guide,COLD,24,0,-3515,0,3515,0,0,0,0,down,3515,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,2.67
Q,Q34,Q34  1,U-BOLT (PS-2),Guide,OPERATING (COOL) + EQ,8,0,426,0,426,0.067,0,0.056,0.087,down,426,0,0,left,0,0.067,0.13,back,0,0.056,0,10000000000,0,0,57.23,61.5,12.42
Q,Q34,Q34  1,U-BOLT (PS-2),Guide,OPERATING (HOT),8,0,-400,0,400,0.018,0,0.013,0.022,down,400,0,0,rght,0,0.018,0.13,back,0,0.013,0,10000000000,0,0,57.23,61.5,12.42
Q,Q34,Q34  1,U-BOLT (PS-2),Guide,OPERATING (Cool),8,0,-393,0,393,-0.039,0,-0.002,0.039,down,393,0,0,left,0,0.039,0.13,forw,0,0.002,0,10000000000,0,0,57.23,61.5,12.42
Q,Q34,Q34  1,U-BOLT (PS-2),Guide,COLD,8,0,-398,0,398,0.004,0,0.008,0.009,down,398,0,0,rght,0,0.004,0.13,back,0,0.008,0,10000000000,0,0,57.23,61.5,12.42
Q,Q35,Q35  1,U-BOLT (PS-2),Guide,COLD,8,0,-626,0,626,0.003,0,0.008,0.009,down,626,0,0,rght,0,0.003,0.13,back,0,0.008,0,10000000000,0,0,57.23,61.5,2.67
Q,Q35,Q35  1,U-BOLT (PS-2),Guide,OPERATING (Cool),8,0,-632,0,632,-0.04,0,0.031,0.051,down,632,0,0,left,0,0.04,0.13,back,0,0.031,0,10000000000,0,0,57.23,61.5,2.67
Q,Q35,Q35  1,U-BOLT (PS-2),Guide,OPERATING (HOT),8,0,-625,0,625,0.018,0,0.001,0.018,down,625,0,0,rght,0,0.018,0.13,back,0,0.001,0,10000000000,0,0,57.23,61.5,2.67
Q,Q35,Q35  1,U-BOLT (PS-2),Guide,OPERATING (COOL) + EQ,8,0,673,0,673,0.065,0,0.073,0.097,down,673,0,0,left,0,0.065,0.13,back,0,0.073,0,10000000000,0,0,57.23,61.5,2.67
A,A30,A30  2,U-BOLT (PS-2),Guide,OPERATING (HOT) + EQ,24,0,3686,0,3686,0.008,0,0.021,0.022,down,3686,0,0,left,0,0.008,0.13,back,0,0.021,0,10000000000,0,0,59.1,56.16,2.67
A,A30,A30  2,U-BOLT (PS-2),Guide,OPERATING (COOL) + EQ,24,0,3701,0,3701,0.018,0,0.024,0.03,down,3701,0,0,left,0,0.018,0.13,back,0,0.024,0,10000000000,0,0,59.1,56.16,2.67
Q,Q34,Q34  1,U-BOLT (PS-2),Guide,OPERATING (HOT) + EQ,8,0,423,0,423,0.036,0,0.05,0.062,down,423,0,0,left,0,0.036,0.13,back,0,0.05,0,10000000000,0,0,57.23,61.5,12.42
A,A30,A30  2,U-BOLT (PS-2),Guide,OPERATING (Cool),24,0,-3536,0,3536,-0.014,0,-0.004,0.015,down,3536,0,0,left,0,0.014,0.13,forw,0,0.004,0,10000000000,0,0,59.1,56.16,2.67
Q,Q35,Q35  1,U-BOLT (PS-2),Guide,OPERATING (HOT) + EQ,8,0,668,0,668,0.033,0,0.053,0.063,down,668,0,0,left,0,0.033,0.13,back,0,0.053,0,10000000000,0,0,57.23,61.5,2.67
A,A28,A28  1,U-BOLT (PS-2),Guide,COLD,24,0,-2320,0,2320,0,0,0,0,down,2320,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,12.42
A,A28,A28  1,U-BOLT (PS-2),Guide,OPERATING (HOT) + EQ,24,0,2438,0,2438,0.007,0,0.026,0.027,down,2438,0,0,left,0,0.007,0.13,back,0,0.026,0,10000000000,0,0,59.1,56.16,12.42
A,A28,A28  1,U-BOLT (PS-2),Guide,OPERATING (COOL) + EQ,24,0,2447,0,2447,0.017,0,0.042,0.046,down,2447,0,0,left,0,0.017,0.13,back,0,0.042,0,10000000000,0,0,59.1,56.16,12.42
A,A28,A28  1,U-BOLT (PS-2),Guide,OPERATING (HOT),24,0,-2317,0,2317,0.004,0,0.006,0.007,down,2317,0,0,rght,0,0.004,0.13,back,0,0.006,0,10000000000,0,0,59.1,56.16,12.42
A,A28,A28  1,U-BOLT (PS-2),Guide,OPERATING (Cool),24,0,-2332,0,2332,-0.014,0,-0.023,0.027,down,2332,0,0,left,0,0.014,0.13,forw,0,0.023,0,10000000000,0,0,59.1,56.16,12.42
A,A30,A30  2,U-BOLT (PS-2),Guide,OPERATING (HOT),24,0,-3510,0,3510,0.004,0,0.001,0.004,down,3510,0,0,rght,0,0.004,0.13,back,0,0.001,0,10000000000,0,0,59.1,56.16,2.67
Q,Q37,Q37  1,U-BOLT (PS-3),Guide,OPERATING (HOT),8,0,-383,0,383,0.012,0,-0.016,0.02,down,383,0,0,rght,0,0.012,0.13,forw,0,0.016,0,10000000000,0,0,57.23,61.5,-11.5
Q,Q37,Q37  1,U-BOLT (PS-3),Guide,COLD,8,0,-402,0,402,-0.001,0,0.008,0.008,down,402,0,0,left,0,0.001,0.13,back,0,0.008,0,10000000000,0,0,57.23,61.5,-11.5
Q,Q37,Q37  1,U-BOLT (PS-3),Guide,OPERATING (Cool),8,0,-456,0,456,-0.041,0,0.081,0.091,down,456,0,0,left,0,0.041,0.13,back,0,0.081,0,10000000000,0,0,57.23,61.5,-11.5
Q,Q37,Q37  1,U-BOLT (PS-3),Guide,OPERATING (COOL) + EQ,8,0,501,0,501,0.055,0,0.125,0.137,down,501,0,0,left,0,0.055,0.13,back,0,0.125,0,10000000000,0,0,57.23,61.5,-11.5
Q,Q37,Q37  1,U-BOLT (PS-3),Guide,OPERATING (HOT) + EQ,8,0,461,0,461,0.026,0,0.07,0.075,down,461,0,0,left,0,0.026,0.13,back,0,0.07,0,10000000000,0,0,57.23,61.5,-11.5
A,A34,A34  1,U-BOLT (PS-4),Guide,OPERATING (COOL) + EQ,24,0,2748,0,2748,0.029,0,0.061,0.068,down,2748,0,0,left,0,0.029,0.13,back,0,0.061,0,10000000000,0,0,59.1,56.16,-21.17
A,A34,A34  1,U-BOLT (PS-4),Guide,OPERATING (HOT) + EQ,24,0,2634,0,2634,0.02,0,0.031,0.037,down,2634,0,0,left,0,0.02,0.13,back,0,0.031,0,10000000000,0,0,59.1,56.16,-21.17
A,A34,A34  1,U-BOLT (PS-4),Guide,OPERATING (HOT),24,0,-2441,0,2441,0.003,0,-0.012,0.012,down,2441,0,0,rght,0,0.003,0.13,forw,0,0.012,0,10000000000,0,0,59.1,56.16,-21.17
A,A34,A34  1,U-BOLT (PS-4),Guide,OPERATING (Cool),24,0,-2642,0,2642,-0.013,0,0.041,0.043,down,2642,0,0,left,0,0.013,0.13,back,0,0.041,0,10000000000,0,0,59.1,56.16,-21.17
A,A34,A34  1,U-BOLT (PS-4),Guide,COLD,24,0,-2485,0,2485,-0.001,0,0,0.001,down,2485,0,0,left,0,0.001,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,-21.17
A,A35,A35  1,U-BOLT (PS-5),Guide,OPERATING (Cool),24,0,-2467,0,2467,-0.026,0,0.062,0.068,down,2467,0,0,left,0,0.026,0.13,back,0,0.062,0,10000000000,0,0,59.1,56.16,-32.17
A,A35,A35  1,U-BOLT (PS-5),Guide,OPERATING (HOT) + EQ,24,0,3400,0,3400,0.048,0,0.037,0.06,down,3400,0,0,left,0,0.048,0.13,back,0,0.037,0,10000000000,0,0,59.1,56.16,-32.17
A,A35,A35  1,U-BOLT (PS-5),Guide,COLD,24,0,-2963,0,2963,-0.003,0,0,0.003,down,2963,0,0,left,0,0.003,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,-32.17
A,A35,A35  1,U-BOLT (PS-5),Guide,OPERATING (HOT),24,0,-3101,0,3101,0.004,0,-0.018,0.018,down,3101,0,0,rght,0,0.004,0.13,forw,0,0.018,0,10000000000,0,0,59.1,56.16,-32.17
A,A35,A35  1,U-BOLT (PS-5),Guide,OPERATING (COOL) + EQ,24,0,3758,0,3758,0.065,0,0.083,0.105,down,3758,0,0,left,0,0.065,0.13,back,0,0.083,0,10000000000,0,0,59.1,56.16,-32.17
A,A36,A36  2,U-BOLT (PS-5B),Guide,OPERATING (COOL) + EQ,24,0,4029,0,4029,0.103,0,0.105,0.147,down,4029,0,0,left,0,0.103,0.13,back,0,0.105,0,10000000000,0,0,59.1,56.16,-43.67
A,A36,A36  2,U-BOLT (PS-5B),Guide,OPERATING (HOT),24,0,-2719,0,2719,0.007,0,-0.024,0.025,down,2719,0,0,rght,0,0.007,0.13,forw,0,0.024,0,10000000000,0,0,59.1,56.16,-43.67
A,A36,A36  2,U-BOLT (PS-5B),Guide,OPERATING (Cool),24,0,-3793,0,3793,-0.049,0,0.085,0.098,down,3793,0,0,left,0,0.049,0.13,back,0,0.085,0,10000000000,0,0,59.1,56.16,-43.67
A,A36,A36  2,U-BOLT (PS-5B),Guide,OPERATING (HOT) + EQ,24,0,3421,0,3421,0.072,0,0.044,0.084,down,3421,0,0,left,0,0.072,0.13,back,0,0.044,0,10000000000,0,0,59.1,56.16,-43.67
A,A36,A36  2,U-BOLT (PS-5B),Guide,COLD,24,0,-2953,0,2953,-0.006,0,0,0.006,down,2953,0,0,left,0,0.006,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,-43.67
Q,Q08,Q08  1,U-BOLT (PS-8),Guide,OPERATING (Cool),8,0,-4307,0,4307,0.006,0,-0.004,0.007,down,4307,0,0,rght,0,0.004,0.13,back,0,0.006,0,10000000000,0,0,12.75,60.5,18.77
Q,Q08,Q08  1,U-BOLT (PS-8),Guide,OPERATING (COOL) + EQ,8,0,4578,0,4578,0.026,0,0.065,0.07,down,4578,0,0,left,0,0.065,0.13,back,0,0.026,0,10000000000,0,0,12.75,60.5,18.77
Q,Q08,Q08  1,U-BOLT (PS-8),Guide,OPERATING (HOT) + EQ,8,0,1662,0,1662,0.023,0.003,0.064,0.068,down,1662,0.003,0,left,0,0.064,0.13,back,0,0.023,0,10000000000,0,0,12.75,60.5,18.77
Q,Q08,Q08  1,U-BOLT (PS-8),Guide,OPERATING (HOT),8,0,0,0,0,-0.001,0.003,0.001,0.004,up,0,0.003,0.13,left,0,0.001,0.13,forw,0,0.001,0,10000000000,0,0,12.75,60.5,18.77
Q,Q08,Q08  1,U-BOLT (PS-8),Guide,COLD,8,0,-805,0,805,0.001,0,0,0.001,down,805,0,0,rght,0,0,0.13,back,0,0.001,0,10000000000,0,0,12.75,60.5,18.77
Q,Q11,Q11  1,U-BOLT (PS-9),Guide,OPERATING (Cool),8,0,-736,0,736,0.033,0,-0.009,0.034,down,736,0,0,left,0,0.033,0.13,back,0,0.009,0,10000000000,0,0,7.6,60.5,21.58
Q,Q11,Q11  1,U-BOLT (PS-9),Guide,OPERATING (HOT) + EQ,8,0,661,0,661,0.053,0,0.109,0.121,down,661,0,0,left,0,0.053,0.13,back,0,0.109,0,10000000000,0,0,7.6,60.5,21.58
Q,Q11,Q11  1,U-BOLT (PS-9),Guide,OPERATING (COOL) + EQ,8,0,761,0,761,0.074,0,0.115,0.137,down,761,0,0,left,0,0.074,0.13,back,0,0.115,0,10000000000,0,0,7.6,60.5,21.58
Q,Q11,Q11  1,U-BOLT (PS-9),Guide,OPERATING (HOT),8,0,-504,0,504,-0.012,0,0.002,0.012,down,504,0,0,rght,0,0.012,0.13,forw,0,0.002,0,10000000000,0,0,7.6,60.5,21.58
Q,Q11,Q11  1,U-BOLT (PS-9),Guide,COLD,8,0,-575,0,575,0.001,0,-0.001,0.001,down,575,0,0,left,0,0.001,0.13,back,0,0.001,0,10000000000,0,0,7.6,60.5,21.58
Q,Q32,Q32  1,U-BOLT(PS-1),Guide,OPERATING (HOT) + EQ,8,0,460,0,460,0.034,0,0.062,0.07,down,460,0,0,left,0,0.034,0.13,back,0,0.062,0,10000000000,0,0,57.23,61.5,22.17
Q,Q32,Q32  1,U-BOLT(PS-1),Guide,OPERATING (HOT),8,0,-424,0,424,0.015,0,0.024,0.028,down,424,0,0,rght,0,0.015,0.13,back,0,0.024,0,10000000000,0,0,57.23,61.5,22.17
Q,Q32,Q32  1,U-BOLT(PS-1),Guide,COLD,8,0,-435,0,435,0.003,0,0.008,0.009,down,435,0,0,rght,0,0.003,0.13,back,0,0.008,0,10000000000,0,0,57.23,61.5,22.17
Q,Q32,Q32  1,U-BOLT(PS-1),Guide,OPERATING (Cool),8,0,-470,0,470,-0.034,0,-0.036,0.049,down,470,0,0,left,0,0.034,0.13,forw,0,0.036,0,10000000000,0,0,57.23,61.5,22.17
Q,Q32,Q32  1,U-BOLT(PS-1),Guide,OPERATING (COOL) + EQ,8,0,487,0,487,0.06,0,0.091,0.109,down,487,0,0,left,0,0.06,0.13,back,0,0.091,0,10000000000,0,0,57.23,61.5,22.17
AI,AI07,AI07 2,U-BOLT(PS-12),Guide,OPERATING (HOT) + EQ,6,0,211,22,213,0.159,0,0.138,0.21,down,211,0,0,left,22,0.138,0.13,back,0,0.159,0,10000000000,0,0,38.47,56.75,48.1
AI,AI07,AI07 2,U-BOLT(PS-12),Guide,OPERATING (COOL) + EQ,6,0,211,22,212,0.137,0,0.187,0.232,down,211,0,0,left,22,0.187,0.13,back,0,0.137,0,10000000000,0,0,38.47,56.75,48.1
AI,AI07,AI07 2,U-BOLT(PS-12),Guide,OPERATING (HOT),6,0,-201,0,201,0.048,0,0.051,0.071,down,201,0,0,rght,0,0.051,0.13,forw,0,0.048,0,10000000000,0,0,38.47,56.75,48.1
AI,AI07,AI07 2,U-BOLT(PS-12),Guide,COLD,6,0,-200,0,200,-0.002,0,0.006,0.007,down,200,0,0,rght,0,0.006,0.13,back,0,0.002,0,10000000000,0,0,38.47,56.75,48.1
AI,AI07,AI07 2,U-BOLT(PS-12),Guide,OPERATING (Cool),6,0,-199,0,199,0.023,0,-0.018,0.029,down,199,0,0,left,0,0.018,0.13,forw,0,0.023,0,10000000000,0,0,38.47,56.75,48.1
A,A23,A23  1,U-BOLT(PS-15),Guide,OPERATING (HOT) + EQ,8,0,531,0,531,0.002,0,0.036,0.036,down,531,0,0,left,0,0.002,0.13,back,0,0.036,0,10000000000,0,0,59.1,56.16,31.17
A,A23,A23  1,U-BOLT(PS-15),Guide,OPERATING (COOL) + EQ,8,0,549,0,549,0.006,0,0.078,0.079,down,549,0,0,left,0,0.006,0.13,back,0,0.078,0,10000000000,0,0,59.1,56.16,31.17
A,A23,A23  1,U-BOLT(PS-15),Guide,OPERATING (HOT),8,0,-472,0,472,-0.001,0,0.016,0.016,down,472,0,0,left,0,0.001,0.13,back,0,0.016,0,10000000000,0,0,59.1,56.16,31.17
A,A23,A23  1,U-BOLT(PS-15),Guide,OPERATING (Cool),8,0,-504,0,504,0.005,0,-0.059,0.059,down,504,0,0,rght,0,0.005,0.13,forw,0,0.059,0,10000000000,0,0,59.1,56.16,31.17
A,A23,A23  1,U-BOLT(PS-15),Guide,COLD,8,0,-479,0,479,0,0,0,0,down,479,0,0,rght,0,0,0.13,forw,0,0,0,10000000000,0,0,59.1,56.16,31.17
